0,'USRMDL',0,'AGC',8,0,19,13,2,19,1,4000,8
                  704,4
                  831,1
                  832,1
                  861,1
                  862,1
                  863,1
                  864,1
                  865,1
                  1590,1.1,0.001,0.1,1
                  0.031
                  0.03
                  0.03
                  0.055
                  0.055
                  0.055
                  0.055
                  0.055
                  107/
//-----------------------------PSSE DYNAMIC MODEL DATA---------------------------------------------
//--------------------------------Generator Model--------------------------------------------------
0011,'GENROU',1,5.62,0.048,0.622,0.121,3.012,1.0,1.6,1.561,0.454,1.008,0.313,0.235,0.12,0.47/�֤@��1
0012,'GENROU',2,5.62,0.048,0.622,0.121,3.012,1.0,1.6,1.561,0.454,1.008,0.313,0.235,0.12,0.47/�֤@��2
0021,'GENROU',1,5.546,0.048,0.616,0.069,3.846,1,1.6585,1.6099,0.4267,0.6186,0.3207,0.258,0.048,0.229/�֤G��1��¶106.10.30��s
0022,'GENROU',2,5.546,0.048,0.616,0.069,3.846,1,1.6585,1.6099,0.4267,0.6186,0.3207,0.258,0.048,0.229/�֤G��2��¶106.10.30��s
//0021,'GENROU',1,5.53,.043,.615,.064,4.12,1,1.55,1.51,.395,.588,.307,.228,.046,.28/�֤G��1(��)
//0022,'GENROU',2,5.53,.043,.615,.064,4.12,1,1.55,1.51,.395,.588,.307,.228,.046,.28/�֤G��2(��)
0101,'GENROU',1,4,.06,1.5,.115,3.456,1,1.63,1.46,.366,.82,.31,.21,.08,.3			/��M#1
0102,'GENROU',2,5.333,.041,.593,.067,3.611,1,1.653,1.635,.32,.513,.26,.2,.1,.35		/��M#2
0103,'GENROU',3,4,.06,1.5,.115,3.456,1,1.63,1.46,.366,.82,.31,.21,.08,.3			/��M#3
//0104,'GENROU',4,5.333,.041,.593,.067,3.611,1,1.653,1.635,.32,.513,.26,.2,.1,.35	/��M#4
0104,'GENROU',4,6.22,0.041,0.693,0.067,3.611,1.0,1.800,1.635,0.32,0.513,0.26,0.2,0.143,0.313 /��M#4 ���Generator
//0201,'GENROU',1,5,.06,1.5,.207,2.16,1,1.46,1.438,.17,.813,.092,.0644,.1,.35/�`�D#1-����
//0202,'GENROU',2,5,.06,1.5,.12,3.09,1,1.987,1.95,.359,1.089,.252,.176,.1,.35/�`�D#2-����
//0203,'GENROU',3,5,.06,1.5,.106,3.9,1,1.815,1.781,.333,1.001,.251,.176,.1,.35/�`�D#3-����
0301,'GENROU',1,9.9,0.041,1.1,0.077,6.5,1,1.65,1.61,0.194,0.357,0.156,0.114,0.067,0.31		/�j��GT1-1
//0302,'GENROU',2,9.9,0.041,1.1,0.077,6.5,1,1.65,1.61,0.194,0.357,0.156,0.114,0.067,0.31	/�j��GT1-2
0302,'GENROU',2,10.5,0.041,1.1,0.05,6.5,1,1.72,1.21,0.194,0.457,0.156,0.114,0.093,0.214		/�j��GT1-2 ���Generator
//0303,'GENROU',3,9.9,0.041,1.1,0.077,6.5,1,1.65,1.61,0.194,0.357,0.156,0.114,0.067,0.31	/�j��GT1-3
0303,'GENROU',3,10.5,0.041,1.1,0.05,6.5,1,1.69,1.31,0.194,0.357,0.156,0.114,0.093,0.215		/�j��GT1-3 ���Generator
//0304,'GENROU',1,9.9,0.041,1.1,0.077,6.5,1,1.65,1.61,0.194,0.357,0.156,0.114,0.067,0.31	/�j��GT2-1
0304,'GENROU',1,10.3,0.041,1.4,0.05,6.5,1,1.64,1.45,0.194,0.4,0.156,0.114,0.102,0.236		/�j��GT2-1 ���Generator
//0305,'GENROU',2,9.9,0.041,1.1,0.077,6.5,1,1.65,1.61,0.194,0.357,0.156,0.114,0.067,0.31	/�j��GT2-2
0305,'GENROU',2,10.5,0.041,1.8,0.05,6.5,1,1.64,1.55,0.19,0.477,0.156,0.114,0.102,0.235		/�j��GT2-2 ���Generator
//0306,'GENROU',3,9.9,0.041,1.1,0.077,6.5,1,1.65,1.61,0.194,0.357,0.156,0.114,0.067,0.31	/�j��GT2-3
0306,'GENROU',3,10.5,0.041,1.1,0.05,6.5,1,1.67,1.45,0.194,0.457,0.156,0.114,0.102,0.236		/�j��GT2-3 ���Generator
//0311,'GENROU',1,7.1,0.043,0.79,0.075,4.8,1,1.76,1.73,0.26,0.446,0.211,0.148,0.094,0.39	/�j��GT3-1
0311,'GENROU',1,6.84,0.043, 1.5,0.075,4.8,1.0,1.85,1.69,0.26,0.649,0.211,0.148,0.122,0.282 	/�j��GT3-1 ���Generator Dr. Feng
//0312,'GENROU',1,7.1,0.043,0.79,0.075,4.8,1,1.76,1.73,0.26,0.446,0.211,0.148,0.094,0.39	/�j��GT3-2
0312,'GENROU',1,7.8,0.043,1.5,0.075,4.8,1,1.83,1.59,0.26,0.649,0.211,0.148,0.133,0.249		/�j��GT3-2 ���Generator
0313,'GENROU',1,7.1,0.043,0.79,0.075,4.98,1,1.76,1.73,0.26,0.446,0.211,0.148,0.094,0.39		/�j��GT4-1
0314,'GENROU',1,7.1,0.043,0.79,0.075,4.98,1,1.76,1.73,0.26,0.446,0.211,0.148,0.094,0.39		/�j��GT4-2
//0315,'GENROU',1,7.1,0.043,0.79,0.075,4.98,1,1.76,1.73,0.26,0.446,0.211,0.148,0.094,0.39	/�j��GT5-1
0315,'GENROU',1,7.8,0.043,0.596,0.032,4.8,1,1.75,1.449,0.26,0.483,0.211,0.148,0.11,0.255	/�j��GT5-1 ���Generator
//0316,'GENROU',1,7.1,0.043,0.79,0.075,4.98,1,1.76,1.73,0.26,0.446,0.211,0.148,0.094,0.39	/�j��GT5-2
0316,'GENROU',1,7.8,0.043,0.663,0.028,4.8,1,1.83,1.47,0.26,0.557,0.211,0.148,0.113,0.262	/�j��GT5-2 ���Generator
0317,'GENROU',1,7.1,0.043,0.79,0.075,4.98,1,1.76,1.73,0.26,0.446,0.211,0.148,0.094,0.39		/�j��GT6-1
0318,'GENROU',1,7.1,0.043,0.79,0.075,4.98,1,1.76,1.73,0.26,0.446,0.211,0.148,0.094,0.39		/�j��GT6-2
0321,'GENROU',1,7.1,0.043,0.79,0.077,5.2,1,1.72,1.69,0.247,0.431,0.2,0.139,0.11,0.45		/�j��ST10
//0322,'GENROU',1,7.1,0.043,0.79,0.077,5.2,1,1.72,1.69,0.247,0.431,0.2,0.139,0.11,0.45		/�j��ST20
0322,'GENROU',1,7.8,0.043,1.4,0.047,3.8,1,2.04,1.59,0.255,0.4,0.2,0.139,0.157,0.294			/�j��ST20 ���Generator
//0323,'GENROU',1,7.1,0.043,0.79,0.075,4.1,1,1.78,1.75,0.263,0.449,0.213,0.149,0.094,0.39	/�j��ST30
0323,'GENROU',1,6.61,0.043,0.79,0.075,4.1,1,1.619,1.619,0.21,0.449,0.18,0.149,0.122,0.282	/�j��ST30 ���Generator
0324,'GENROU',1,7.1,0.043,0.79,0.075,4.55,1,1.78,1.75,0.263,0.449,0.213,0.149,0.094,0.39	/�j��ST40
//0325,'GENROU',1,7.1,0.043,0.79,0.075,4.55,1,1.78,1.75,0.263,0.449,0.213,0.149,0.094,0.39	/�j��ST50
0325,'GENROU',1,7.8,0.043,0.79,0.075,4.1,1,1.8,1.75,0.263,0.449,0.213,0.149,0.112,0.259		/�j��ST50 ���Generator
0326,'GENROU',1,7.1,0.043,0.79,0.075,4.55,1,1.78,1.75,0.263,0.449,0.213,0.149,0.094,0.39	/�j��ST60
0411,'GENSAL',1,5.8,0.094,0.1065,4.3,0.371,0.96,0.58,0.237,0.15,0.101,0.0734,0.292/�Ѯ�G1
0451,'GENSAL',1,6,.06,.08,4.26,1,.861,.57,.3085,.241,.235,.1,.35/
0452,'GENSAL',1,6,.06,.08,4.26,1,.861,.57,.3085,.241,.235,.1,.35/
0531,'GENROU',1,4.2,.0312,.584,.066,3.31,1,1.579,1.509,.195,.36,.16,.12,.086,.523/
0532,'GENROU',2,4.2,.0312,.584,.066,3.31,1,1.579,1.509,.195,.36,.16,.12,.086,.523/
0533,'GENROU',3,4.2,.0312,.584,.066,3.31,1,1.579,1.509,.195,.36,.16,.12,.086,.523/
0534,'GENROU',4,4.2,.0312,.584,.066,3.31,1,1.579,1.509,.195,.36,.16,.12,.086,.523/
0535,'GENROU',5,4.203,.031,.589,.065,3.31,1,1.65,1.58,.205,.378,.17,.1,.086,.523/
0536,'GENROU',6,4.203,.031,.589,.065,3.31,1,1.65,1.58,.205,.378,.17,.1,.086,.523/ ������6
0537,'GENROU',7,4.203,.031,.589,.065,3.31,1,1.65,1.58,.205,.378,.17,.1,.086,.523/
//0538,'GENROU',8,4.203,.031,.589,.065,3.31,1,1.65,1.58,.205,.378,.17,.1,.086,.523/
0538,'GENROU',8,6.7,0.031,0.589,0.065,3.31,1,1.65,1.58,0.205,0.378,0.17,0.1,0.065,0.484/����#8 ���Generator
0539,'GENROU',9,5.1,.031,1.1,0.05,3.26,1,1.7,1.68,.302,.484,.242,.202,.11,.38/������9
0541,'GENROU',1,5.1,.031,1.1,0.05,3.26,1,1.7,1.68,.302,.484,.242,.202,.11,.38/������10
0544,'GENROU',1,3.8,.06,.505,.057,3.13,1,1.78,1.719,.26,.47,.186,.15,.1,.35/
0545,'GENROU',1,3.8,.06,.505,.057,3.13,1,1.78,1.719,.26,.47,.186,.15,.1,.35/
0546,'GENROU',1,3.8,.06,.505,.057,3.13,1,1.78,1.719,.26,.47,.186,.15,.1,.35/
0547,'GENROU',1,3.8,.06,.505,.057,3.13,1,1.78,1.719,.26,.47,.186,.15,.1,.35/
0631,'GENROU',1,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.122,.135,.1,.35/�q�]G5
0632,'GENROU',1,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.122,.135,.1,.35/�q�]G6
0603,'GENROU',1,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.279,.135,.1,.35/�q�]G1-1
0604,'GENROU',2,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.279,.135,.1,.35/�q�]G1-2
0605,'GENROU',3,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.279,.135,.1,.35/�q�]G1-3
0606,'GENROU',S,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.167,.135,.1,.35/�q�]ST1
0607,'GENROU',1,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.279,.135,.1,.35/�q�]G2-1
0608,'GENROU',2,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.279,.135,.1,.35/�q�]G2-2
0609,'GENROU',3,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.279,.135,.1,.35/�q�]G2-3
0611,'GENROU',S,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.167,.135,.1,.35/�q�]ST2
0612,'GENROU',1,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.170,.135,.1,.35/�q�]G3-1
0613,'GENROU',2,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.170,.135,.1,.35/�q�]G3-2
0614,'GENROU',3,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.170,.135,.1,.35/�q�]G3-3
0615,'GENROU',S,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.110,.135,.1,.35/�q�]ST3
0616,'GENROU',1,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.200,.135,.1,.35/�q�]G4-1
0617,'GENROU',2,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.200,.135,.1,.35/�q�]G4-2
0618,'GENROU',3,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.200,.135,.1,.35/�q�]G4-3
0619,'GENROU',S,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.168,.135,.1,.35/�q�]ST4
0621,'GENROU',1,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.200,.135,.1,.35/�q�]G5-1
0622,'GENROU',2,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.200,.135,.1,.35/�q�]G5-2
0623,'GENROU',3,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.200,.135,.1,.35/�q�]G5-3
0624,'GENROU',S,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.168,.135,.1,.35/�q�]ST5
0625,'GENROU',1,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.150,.135,.1,.35/�q�]G6-1
0626,'GENROU',2,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.150,.135,.1,.35/�q�]G6-2
0627,'GENROU',S,5.482,.06,.339,.083,3.31,1,1.712,1.649,.443,.411,.150,.135,.1,.35/�q�]ST6
0701,'GENSAL',1,14.8,.035,.05,5.54,1,1.21,.41,.24,.16,.1,.215,.404 /�����F�ϥήɡASpeed damping(D=2)
0702,'GENSAL',2,14.8,.035,.05,5.54,1,1.21,.41,.24,.16,.1,.215,.404 /�����F�ϥήɡASpeed damping(D=2)
//0703,'GENSAL',3,13.9,.051,.112,4.575,2,1.08,.64,.29,.203,.1,.136,.463/�����F�ϥήɡASpeed damping(D=2)
0703,'GENSAL',3,14.8,.035,.05,5.54,1,1.21,.41,.24,.16,.1,.215,.404 /�[�G#3_98�~���,�t���Speed damping(D=2) 
0704,'GENSAL',4,14.8,.035,.05,5.54,1,1.21,.41,.24,.16,.1,.215,.404 /�����F�ϥήɡASpeed damping(D=2)
0711,'GENSAL',1,9.6,0.074,0.18,4.475,1.0,1.127,0.68,0.28,0.21,0.14,0.122,0.467/�����F�ϥήɡASpeed damping(D=2)
0712,'GENSAL',2,9.6,0.074,0.18,4.475,1.0,1.127,0.68,0.28,0.21,0.14,0.122,0.467/�����F�ϥήɡASpeed damping(D=2)
//0713,'GENSAL',3,9.6,0.074,0.18,4.475,1.0,1.127,0.68,0.28,0.21,0.14,0.122,0.467/�����F�ϥήɡASpeed damping(D=2)
0713,'GENSAL',3,10.61,0.074,0.180,4.475,1.0,1.023,0.68,0.25,0.21,0.14,0.147,0.276 /���Dr. Feng Ok.�����F�ϥήɡASpeed damping(D=2)
0714,'GENSAL',4,9.6,0.074,0.18,4.475,1.0,1.127,0.68,0.28,0.21,0.14,0.122,0.467/�����F�ϥήɡASpeed damping(D=2)
0715,'GENSAL',5,9.6,0.074,0.18,4.475,1.0,1.127,0.68,0.28,0.21,0.14,0.122,0.467/�����F�ϥήɡASpeed damping(D=2)
0716,'GENSAL',6,9.6,0.074,0.18,4.475,1.0,1.127,0.68,0.28,0.21,0.14,0.122,0.467/�����F�ϥήɡASpeed damping(D=2)
0717,'GENSAL',G,4.27,.054,.1,3.16,1,1,.73,.343,.277,.17,.1,.35/
0801,'GENSAL',1,7.36,.06,.078,2.67,1,1,.71,.408,.1984,.26,.1,.35/
0802,'GENSAL',2,7.36,.06,.078,2.67,1,1,.71,.408,.366,.26,.1,.35/
0803,'GENSAL',3,7.36,.06,.078,2.67,1,1,.71,.408,.366,.26,.1,.35/
0804,'GENSAL',4,7.36,.06,.078,2.67,1,1,.71,.408,.204,.26,.1,.35/
0811,'GENSAL',5,7.36,.06,.078,2.67,1,1,.71,.408,.240,.26,.1,.35/
0821,'GENSAL',1,9.25,.06,.08,3.05,1,.908,.61,.342,.224,.16,.1,.35/
0822,'GENSAL',1,9.25,.06,.08,3.05,1,.908,.61,.342,.224,.16,.1,.35/
0823,'GENSAL',1,9.25,.06,.08,3.05,1,.908,.61,.342,.224,.16,.1,.35/
0824,'GENSAL',1,9.25,.06,.08,3.05,1,.908,.61,.342,.224,.16,.1,.35/
0831,'GENSAE',1,8.6,0.047,0.11,5.07,0,1.04,0.64,0.27,0.2,0.1,1.22,1.76 / �C�s#1
0832,'GENSAE',1,8.6,0.047,0.11,5.07,0,1.04,0.64,0.27,0.2,0.1,1.22,1.76 / �C�s#2(���[�J)
0833,'GENSAE',1,8.6,0.047,0.11,5.07,0,1.04,0.64,0.27,0.2,0.1,1.22,1.76 / �C�s#3(���[�J)
0834,'GENSAE',1,8.6,0.047,0.11,5.07,0,1.04,0.64,0.27,0.2,0.1,1.22,1.76 / �C�s#4(���[�J)
//0831,'GENSAL',1,6,.06,.104,3.29,1,1.07,.71,.282,.217,.18,.1,.35/
//0832,'GENSAL',2,6,.06,.104,3.29,1,1.07,.71,.282,.217,.18,.1,.35/
//0833,'GENSAL',3,6,.06,.104,3.29,1,1.07,.71,.282,.222,.18,.1,.35/
//0834,'GENSAL',4,6,.06,.104,3.29,1,1.07,.71,.282,.222,.18,.1,.35/
0841,'GENSAL',1,5.54,.06,.108,4.64,1,.883,.668,.35,.25,.19,.1,.35/
0842,'GENSAL',2,5.54,.06,.108,4.64,1,.883,.668,.35,.25,.19,.1,.35/
0843,'GENSAL',3,5.54,.06,.108,4.64,1,.883,.668,.35,.25,.19,.1,.35/
0851,'GENSAL',1,6,.06,.093,2.29,1,.964,.64,.271,.2143,.145,.1,.35/
0852,'GENSAL',1,6,.06,.093,2.29,1,.964,.64,.271,.2143,.145,.1,.35/
0861,'GENSAL',1,6,.06,.074,2.31,1,.827,.55,.27,.253,.21,.1,.35/
0862,'GENSAL',1,6,.06,.074,2.31,1,.827,.55,.27,.253,.21,.1,.35/
0863,'GENSAL',1,6,.06,.074,2.31,1,.827,.55,.27,.253,.21,.1,.35/
0864,'GENSAL',1,6,.06,.074,2.31,1,.827,.55,.27,.253,.21,.1,.35/
0865,'GENSAL',1,6,.06,.074,2.31,1,.827,.55,.27,.253,.21,.1,.35/
0871,'GENSAL',G,6,.06,.07,2.3,1,.987,.64,.407,.35,.145,.1,.35/
0873,'GENSAL',3,6,.06,.07,2.3,1,.987,.64,.407,.38,.145,.1,.35/
0879,'GENSAE',4,4.22,0.05,0.12,2.869,0.06,0.917,0.527,0.224,0.17,0.077,1.04,1.14/�U�j#4
0881,'GENSAL',1,7,0.113,0.23,2.89,1,1,0.61,0.29,0.23,0.134,0.098,0.238/�h�LG1(��ĳ�ק��)
0882,'GENSAL',2,7,0.113,0.23,2.89,1,1,0.61,0.29,0.23,0.134,0.098,0.238/�h�LG2(��ĳ�ק��)
0891,'GENSAL',1,6.5,.04,.08,4.28,1,.86,.51,.22,.17,.165,.21,.35/
0892,'GENSAL',1,6.5,.04,.08,4.28,1,.86,.51,.22,.17,.165,.21,.35/
0895,'GENSAL',1,6.99,.023,.049,2.91,.1,.99,.65,.3,.224,.13,.2,.62/
0896,'GENSAL',2,6.99,.023,.049,2.91,.1,.99,.65,.3,.224,.13,.2,.62/
0897,'GENSAL',3,6.99,.023,.049,2.91,.1,.99,.65,.3,.224,.13,.2,.62/
0898,'GENSAL',4,6.99,.023,.049,2.91,.1,.99,.65,.3,.224,.13,.2,.62/
//1001,'GENROU',1,7.58,.033,.399,.052,4.016,1,1.58,1.49,.345,.527,.26,.195,.1558,.5/
1001,'GENROU',1,11.6,0.033,0.599,0.052,4.016,1,1.8,1.24,0.345,0.427,0.26,0.195,0.124,0.288/���Generator
//1002,'GENROU',2,6.9,.032,.392,.053,3.8,1,1.68,1.58,.37,.57,.285,.215,.065,.44/
1002, 'GENROU', 2,10.11,0.032,0.392,0.053,3.8,1.0,1.82,1.58,0.39,0.57,0.34,0.215,0.153,0.354 /���Generator
1007,'GENROU',1,7,.023,.89,.036,3.576,1,2.28,2.13,.255,.422,.2,.15,.111,.389/
1008,'GENROU',1,7,.023,.89,.036,3.576,1,2.28,2.13,.255,.422,.2,.15,.111,.389/
1081,'GENROU',1,4,.06,1.5,.115,3.47,1,1.63,1.46,.366,.82,.31,.21,.08,.3/
1082,'GENROU',2,4,.06,1.5,.115,3.47,1,1.63,1.46,.366,.82,.31,.21,.08,.3/
1083,'GENROU',3,3.8,.031,.505,.057,3.062,1,1.78,1.72,.27,.47,.21,.15,.147,.497/
1084,'GENROU',4,3.8,.031,.505,.057,3.062,1,1.78,1.72,.27,.47,.21,.15,.147,.497/
1077,'GENROU',1,7.15,.046,2.5,.15,5.4,1,1.753,1.666,.231,.43,.152,.117,.158,.551/���FG1-1
1078,'GENROU',2,7.15,.046,2.5,.15,5.4,1,1.753,1.666,.231,.43,.152,.117,.158,.551/���FG1-2
1078,'GENROU',3,7.15,.046,2.5,.15,5.4,1,1.753,1.666,.231,.43,.152,.117,.158,.551/���FG1-3
1087,'GENROU',1,7.15,.046,2.5,.15,5.4,1,1.753,1.666,.231,.43,.152,.117,.158,.551/���FG2-1
1088,'GENROU',2,7.15,.046,2.5,.15,5.4,1,1.753,1.666,.231,.43,.152,.117,.158,.551/���FG2-2
1088,'GENROU',3,7.15,.046,2.5,.15,5.4,1,1.753,1.666,.231,.43,.152,.117,.158,.551/���FG2-3
1091,'GENROU',1,7.15,.046,2.5,.15,5.4,1,1.753,1.666,.231,.43,.152,.117,.158,.551/���FG3-1
1092,'GENROU',2,7.15,.046,2.5,.15,5.4,1,1.753,1.666,.231,.43,.152,.117,.158,.551/���FG3-2
1092,'GENROU',3,7.15,.046,2.5,.15,5.4,1,1.753,1.666,.231,.43,.152,.117,.158,.551/���FG3-3
1094,'GENROU',1,7.15,.046,2.5,.15,5.4,1,1.753,1.666,.231,.43,.152,.117,.158,.551/���FG4-1
1095,'GENROU',2,7.15,.046,2.5,.15,5.4,1,1.753,1.666,.231,.43,.152,.117,.158,.551/���FG4-2
1095,'GENROU',3,7.15,.046,2.5,.15,5.4,1,1.753,1.666,.231,.43,.152,.117,.158,.551/���FG4-3
1097,'GENROU',1,7.15,.046,2.5,.15,5.4,1,1.753,1.666,.231,.43,.152,.117,.158,.551/���FG5-1
1098,'GENROU',2,7.15,.046,2.5,.15,5.4,1,1.753,1.666,.231,.43,.152,.117,.158,.551/���FG5-2
1098,'GENROU',3,7.15,.046,2.5,.15,5.4,1,1.753,1.666,.231,.43,.152,.117,.158,.551/���FG5-3
1079,'GENROU',S,9.21,.041,2.5,.15,5.93,1,1.939,1.842,.234,.447,.173,.148,.096,.361/���FG1-S
1089,'GENROU',S,9.21,.041,2.5,.15,5.93,1,1.939,1.842,.234,.447,.173,.148,.096,.361/���FG2-S
1093,'GENROU',S,9.21,.041,2.5,.15,5.93,1,1.939,1.842,.234,.447,.173,.148,.096,.361/���FG3-S
1096,'GENROU',S,9.21,.041,2.5,.15,5.93,1,1.939,1.842,.234,.447,.173,.148,.096,.361/���FG4-S
1099,'GENROU',S,9.21,.041,2.5,.15,5.93,1,1.939,1.842,.234,.447,.173,.148,.096,.361/���FG5-S
1101,'GENROU',1,5.69,.06,1.5,.153,3.53,1,1.844,1.69,.298,.976,.25,.2,.1,.46/
1102,'GENROU',1,5.69,.06,1.5,.153,3.53,1,1.844,1.69,.298,.976,.25,.2,.1,.46/
1103,'GENROU',1,4.17,.06,1.5,.112,4.45,1,1.56,1.42,.393,.8,.306,.21,.07,.28/
1104,'GENROU',1,4.65,.06,1.5,.112,4.45,1.,1.62,1.42,.346,.8,.306,.21,.167,.387/�j�L#4_98�~���
//1104,'GENROU',4,4.17,.06,1.5,.112,4.45,1,1.56,1.42,.393,.8,.306,.21,.07,.28/
1105,'GENROU',1,4,.06,1.5,.115,3.46,1,1.63,1.46,.366,.82,.31,.21,.08,.3/
1106,'GENROU',6,4.203,.031,.589,.065,3.31,1,1.65,1.58,.205,.378,.17,.1,.086,.523/
1107,'GENROU',G,3.8,.06,.505,.057,3.13,1,1.78,1.719,.26,.47,.185,.15,.1,.35/
1201,'GENROU',1,7.15,.031,.89,.036,3.576,1,2.068,1.964,.272,.513,.193,.138,.111,.389/�n��#G1-1
1202,'GENROU',2,7.15,.031,.89,.036,3.576,1,2.068,1.964,.272,.513,.193,.138,.111,.389/�n��#G1-2
1203,'GENROU',S,7.15,.031,.89,.036,3.576,1,2.068,1.964,.272,.513,.192,.146,.111,.389/�n��#S1
1204,'GENROU',1,7.15,.031,.89,.036,3.576,1,2.068,1.964,.272,.513,.193,.138,.111,.389/�n��#G2-1
1205,'GENROU',2,7.15,.031,.89,.036,3.576,1,2.068,1.964,.272,.513,.193,.138,.111,.389/�n��#G2-2
1206,'GENROU',S,7.15,.031,.89,.036,3.576,1,2.068,1.964,.272,.513,.192,.146,.111,.389/�n��#S2
1211,'GENROU',1,7.15,.031,.89,.036,3.576,1,2.068,1.964,.272,.513,.193,.138,.111,.389/�n��#G3-1
1212,'GENROU',2,7.15,.031,.89,.036,3.576,1,2.068,1.964,.272,.513,.193,.138,.111,.389/�n��#G3-2
1213,'GENROU',S,7.15,.031,.89,.036,3.576,1,2.068,1.964,.272,.513,.192,.146,.111,.389/�n��#S3
1214,'GENROU',1,7.5,.043,.83,.075,5.3,1,1.95,1.90,.26,.44,.19,.15,.168,.644/�n���|����
1401,'GENSAL',G,6,.05,.07,2.58,1,1,1.11,.68,.166,.14,.1,.35/
9101,'GENROU',1,9.64,.026,1.188,.047,7.1,1,1.874,1.742,.206,.2,.16,.187,.201,.641/
9102,'GENROU',2,9.64,.026,1.188,.047,7.1,1,1.874,1.742,.206,.2,.16,.187,.201,.641/
9103,'GENROU',S,9.64,.026,1.188,.041,5.39,1,2.202,2.047,.242,.234,.188,.22,.201,.641/
9104,'GENROU',1,9.64,.026,1.188,.047,7.1,1,1.874,1.742,.206,.2,.16,.187,.201,.641/
9105,'GENROU',2,9.64,.026,1.188,.047,7.1,1,1.874,1.742,.206,.2,.16,.187,.201,.641/
9106,'GENROU',S,9.64,.026,1.188,.041,5.39,1,2.202,2.047,.242,.234,.188,.22,.201,.641/
9111,'GENROU',1,4.767,0.033,0.409,0.07,4.84,1,2.14,2.042,0.322,0.497,0.227,0.189,0.05,0.23/�s��GT1A
9112,'GENROU',2,4.767,0.033,0.409,0.07,4.84,1,2.14,2.042,0.322,0.497,0.227,0.189,0.05,0.23/�s��GT1B
9113,'GENROU',3,4.767,0.033,0.409,0.07,4.84,1,2.14,2.042,0.322,0.497,0.227,0.189,0.05,0.23/�s��GT1C
9114,'GENROU',S,4.251,0.032,0.364,0.069,3.75,1,2.014,1.946,0.346,0.552,0.249,0.203,0.09,0.37/�s��ST
9161,'GENROU',1,9.09,0.042,2.5,0.15,6.9,1,1.568,1.49,0.18,0.345,0.106,0.113,0.117,0.451/���GT11
9162,'GENROU',1,9.09,0.042,2.5,0.15,6.9,1,1.568,1.49,0.18,0.345,0.106,0.113,0.117,0.451/���GT12
9163,'GENROU',1,9.09,0.042,2.5,0.15,6.7,1,1.619,1.538,0.186,0.365,0.109,0.116,0.117,0.451/���ST
9241,'GENROU',1,11,0.047,1.2,0.088,6.71,1,1.73,1.68,0.18,0.33,0.13,0.1,0.166,0.711/�P��GT11
9242,'GENROU',2,11,0.047,1.2,0.088,6.71,1,1.73,1.68,0.18,0.33,0.13,0.1,0.166,0.711/�P��GT12
9243,'GENROU',S,7.5,0.025,1.5,0.04,3.98,1,1.48,1.46,0.238,0.384,0.192,0.137,0.088,0.26/�P��ST1
9301,'GENROU',1,5.81,0.06,2.5,0.2,3.88,1.16,1.897,1.802,0.344,0.751,0.249,0.205,0.141,.601/���dG1
9302,'GENROU',1,5.81,0.06,2.5,0.2,3.88,1.16,1.897,1.802,0.344,0.751,0.249,0.205,0.141,.601/���dG2
9303,'GENROU',1,5.81,0.06,2.5,0.2,3.88,1.16,1.897,1.802,0.344,0.751,0.249,0.205,0.141,.601/���dG3
9311,'GENROU',1,5.7,0.034,0.55,0.072,5.68,1,1.78,1.69,0.218,0.41,0.167,0.113,0.0575,0.4411/�Ŵf#GT1
9312,'GENROU',1,5.7,0.034,0.55,0.072,5.68,1,1.78,1.69,0.218,0.41,0.167,0.113,0.0575,0.4411/�Ŵf#GT2
9313,'GENROU',1,5.7,0.034,0.55,0.072,5.68,1,1.78,1.69,0.218,0.41,0.167,0.113,0.0575,0.4411/�Ŵf#GT3
9314,'GENROU',1,7.4,0.025,1.5,0.04,3.53,1,2.01,1.98,0.324,0.524,0.262,0.188,0.088,0.26/�Ŵf#ST
9331,'GENROU',1,11,0.047,1.2,0.088,6.71,1,1.73,1.68,0.18,0.33,0.1,0.1,0.166,0.711/���QGT11
9332,'GENROU',1,11,0.047,1.2,0.088,6.71,1,1.73,1.68,0.18,0.33,0.1,0.1,0.166,0.711/���QGT12
9333,'GENROU',1,7.5,0.025,1.5,0.04,3.98,1,1.48,1.46,0.238,0.384,0.137,0.137,0.088,0.26/���QST1
9334,'GENROU',1,11,0.047,1.2,0.088,6.71,1,1.73,1.68,0.18,0.33,0.1,0.1,0.166,0.711/���QGT21
9335,'GENROU',1,11,0.047,1.2,0.088,6.71,1,1.73,1.68,0.18,0.33,0.1,0.1,0.166,0.711/���QGT22
9336,'GENROU',1,7.5,0.025,1.5,0.04,3.98,1,1.48,1.46,0.238,0.384,0.137,0.137,0.088,0.26/���QST2
9411,'GENROU',1,5.1,0.046,0.8,0.066,2.608,1,1.77,1.71,0.25,0.32,0.2,0.17,1.09,1.62/�M��G1
9412,'GENROU',1,5.1,0.046,0.8,0.066,2.608,1,1.77,1.71,0.25,0.32,0.2,0.17,1.09,1.62/�M��G2
9501,'GENROU',1,9.2,0.04,2.5,0.15,4.578,1.15,2.01,1.91,0.27,0.44,0.20,0.14,0.11,0.52/�x���s�wLT2
9502,'GENROU',1,5.6,0.002,3.7,0.002,1.134,1,2.06,1.95,0.22,0.4,0.2,0.12,0.07,0.18/�x���s�wSGP
9503,'GENROU',1,9.2,0.04,2.5,0.15,4.91,1.15,2.01,1.91,0.27,0.44,0.20,0.14,0.11,0.52/�x���s�wLT3
9251,'GENROU',1,7.9,0.039,0.55,0.082,5.3352,0,1.81,1.71,0.22,0.41,0.17,0.125,0.0752,0.6835/�P��G1_980116
9252,'GENROU',1,7.9,0.039,0.55,0.082,5.3352,0,1.81,1.71,0.22,0.41,0.17,0.125,0.0752,0.6835/�P��G2_980116
9253,'GENROU',1,9,0.024,1.9,0.04,3.3106,0,1.67,1.63,0.222,0.368,0.184,0.166,0.17,0.61/�P��ST_980116
9810,'GENROU',1,9.206,0.04,0.875,0.06,1.79,0,2.101,1.956,0.205,0.338,0.158,0.141,0.2,0.67/�بȡ�1
9810,'GENROU',2,9.206,0.04,0.875,0.06,1.79,0,2.101,1.956,0.205,0.338,0.158,0.141,0.2,0.67/�بȡ�2
9811,'GENROU',1,5.48,0.04,2.5,0.15,2.505,0.961,2.39,2.27,0.31,0.53,0.23,0.17,0.17,.55/�A����1
9812,'GENROU',1,5.48,0.04,2.5,0.15,2.505,0.961,2.39,2.27,0.31,0.53,0.23,0.17,0.17,.55/�A����2
//-------------------------------------------------------------------------------------------------
//
//
//--------------------------------Excitation System Models-----------------------------------------
0011,'ESST1A',1,3,1,0.02,5,-5,1.49,26.82,0.1,0.0167,450,0.92,3.9,-3.32,3.9,0,0,0,1,0,0/�֤@��1
0012,'ESST1A',2,3,1,0.02,5,-5,1.99,38.93,0.1,0.0072,450,0.92,3.9,-3.32,3.9,0,0,0,1,0,0/�֤@��2
0021,'ESAC6A',1,0.02,1236,0.10625,0.613,96,4,11.01,-10.13,11.01,-10.13,1.0,0,0,0,0.1,0.1,0.14,1.06,1,9,0.215,0,0.049/�֤G��1��¶106.10.30��s
0022,'ESAC6A',2,0.02,1236,0.10625,0.613,96,4,11.01,-10.13,11.01,-10.13,1.0,0,0,0,0.1,0.1,0.14,1.06,1,9,0.215,0,0.049/�֤G��2��¶106.10.30��s
//0021,'URST5T',1,0.02,3.49,78.5,0.35,0.02,450,4.8,-4.1,0.004,0/�֤G��1(��)
//0022,'URST5T',2,0.02,3.49,78.5,0.35,0.02,450,4.8,-4.1,0.004,0/�֤G��2(��)
0101,'USRMDL',1,'N3AVEX',4,0,0,14,5,0,0.004,133.4,1.17,7.29,20.0,506.3,0.0309,1.118,0.79,0.0386,160,-100,5.0,0.0/��@AVEX
0102,'USRMDL',2,'N3AVEX',4,0,0,14,5,0,0.004,150.2,1.17,7.31,20.0,425.3,0.0198,0.6,0.79,0.022,134,-84,5.0,0.0/��GAVEX
0103,'USRMDL',3,'N3AVEX',4,0,0,14,5,0,0.004,117.5,0.85,5.96,20.0,688.5,0.0231,1.135,0.65,0.0395,218,-136,5.0,0.0/��TAVEX
//0104,'USRMDL',4,'N3AVEX',4,0,0,14,5,0,0.004,150.2,1.17,7.32,20.0,425.3,0.0198,0.6,0.79,0.022,134,-84,5.0,0.0/��|AVEX
0104,'EXAC1',4, 0, 0, 0,350,0.02,11.80,-9.77,0.547,0.018,1.0,0.357,0.54,1.0,4.48, 0.04, 5.98, 0.119 / ���Validating Model
//0201,'IEEET1',1,0,400,.03,8.3,1.53,1,.76,.04,1,0,3.192,.22,4.256,.95/�`�D#1-����
//0202,'IEEET1',2,0,400,.03,3.5,-3.5,-.17,.95,.04,1,0,3.365,.22,4.487,.95/�`�D#2-����
//0203,'IEEET1',3,0,400,.03,3.5,-3.5,-.17,.95,.04,1,0,3.365,.22,4.487,.95/�`�D#3-����
0301,'EXAC1',1,0.004,0.24,0.15,68.1,0.004,5.32,-3.3,0.05,0,1,0.24,0.58,1,0.75,0.15,1,0.35	/�j��GT1-1
//0302,'EXAC1',2,0.004,0.24,0.15,68.1,0.004,5.32,-3.3,0.05,0,1,0.24,0.58,1,0.75,0.15,1,0.35	/�j��GT1-2
0302,'EXAC1',2,0,0,0,575,0.005,10.18,-5.812,0.87,0.006,0.903,0.24,0.58,1,5,0.15,7,0.35		/�j��GT1-2 ���Exciter
//0303,'EXAC1',3,0.004,0.24,0.15,68.1,0.004,5.32,-3.3,0.05,0,1,0.24,0.58,1,0.75,0.15,1,0.35	/�j��GT1-3
0303,'EXAC1',3,0,0,0,607,0.001,12.15,-11.48,0.87,0.011,1.313,0.24,0.403,0.879,5,0.15,7,0.35	/�j��GT1-3 ���Exciter
//0304,'EXAC1',1,0.004,0.24,0.15,68.1,0.004,5.32,-3.3,0.05,0,1,0.24,0.58,1,0.75,0.15,1,0.35	/�j��GT2-1
0304,'EXAC1',1,0.0,0,0,400,0,11,-4,0.8,0.01,1.5,0.24,0.48,1,5.0,0.15,7,0.35			/�j��GT2-1 ���Exciter
//0305,'EXAC1',2,0.004,0.24,0.15,68.1,0.004,5.32,-3.3,0.05,0,1,0.24,0.58,1,0.75,0.15,1,0.35	/�j��GT2-2
0305,'EXAC1',2,0,0,0,400,0.01,11,-4,0.75,0.01,1.5,0.24,0.48,1,5.0,0.15,7.0,0.35			/�j��GT2-2 ��� Exciter
//0306,'EXAC1',3,0.004,0.24,0.15,68.1,0.004,5.32,-3.3,0.05,0,1,0.24,0.58,1,0.75,0.15,1,0.35	/�j��GT2-3
0306,'EXAC1',3,0.0,0,0,4,0.005,11,-4,0.75,0.01,1.5,0.24,0.58,1,5.00,0.15,7.0,0.35		/�j��GT2-3 ���Exciter
//0311,'EXST1',1,0.008,0.074,-0.038,0.37,0.85,74.6,0.029,5.62,-2.28,0.13,0,1			/�j��GT3-1
0311,'EXST1',1,0.008,0.074,-0.038,0.37,0.85,110.54,0.029,5.620,-2.28,0.13,0.0,1.0		/�j��GT3-1 ���Exciter
//0312,'EXST1',1,0.008,0.074,-0.038,0.37,0.85,74.6,0.029,5.62,-2.28,0.13,0,1			/�j��GT3-2
0312,'EXST1',1,0.008,0.074,-0.038,0.37,0.85,110,0.029,5.62,-2.28,0.13,0,1			/�j��GT3-2 ���Exciter
0313,'EXST1',1,0.008,0.074,-0.038,0.37,0.85,74.6,0.029,5.62,-2.28,0.13,0,1			/�j��GT4-1
0314,'EXST1',1,0.008,0.074,-0.038,0.37,0.85,74.6,0.029,5.62,-2.28,0.13,0,1			/�j��GT4-2
//0315,'EXST1',1,0.008,0.074,-0.038,0.37,0.85,74.6,0.029,5.62,-2.28,0.13,0,1			/�j��GT5-1
0315,'EXST1',1,0.008,0.074,-0.038,0.431,0.948,105.8,0.02,5.62,-2.28,0.13,0,1			/�j��GT5-1 ���Exciter
//0316,'EXST1',1,0.008,0.074,-0.038,0.37,0.85,74.6,0.029,5.62,-2.28,0.13,0,1			/�j��GT5-2
0316,'EXST1',1,0.008,0.074,-0.038,0.417,1.032,123.57,0.012,5.62,-2.28,0.13,0,1			/�j��GT5-2 ���Exciter
0317,'EXST1',1,0.008,0.074,-0.038,0.37,0.85,74.6,0.029,5.62,-2.28,0.13,0,1			/�j��GT6-1
0318,'EXST1',1,0.008,0.074,-0.038,0.37,0.85,74.6,0.029,5.62,-2.28,0.13,0,1			/�j��GT6-2
0321,'EXAC1',1,0.004,1.61,0.83,73.4,0.004,7.9,-4.9,0.081,0,1,0.24,0.58,1,0.75,0.15,1,0.35	/�j��ST10
//0322,'EXAC1',S,0.004,1.61,0.83,73.4,0.004,7.9,-4.9,0.081,0,1,0.24,0.58,1,0.75,0.15,1,0.35	/�j��ST20
0322,'EXAC1',1,0.0,0.0,0.0,500,0.005,11,-7,1.5,0.013,1.2,0.24,0.3,1,5.00,0.15,7.0,0.35		/�j��ST20 ���Exciter
//0323,'EXST1',1,0.008,0.074,-0.038,0.37,0.86,75.4,0.029,5.62,-2.28,0.13,0,1			/�j��ST30
0323,'EXST1', 1,0.008,999.0,-999.0,0.386,0.834,90.48,0.029,5.620,-2.28,0.13,0.0,1.0		/�j��ST30 ���Exciter
0324,'EXST1',1,0.008,0.074,-0.038,0.37,0.86,75.4,0.029,5.62,-2.28,0.13,0,1			/�j��ST40
//0325,'EXST1',1,0.008,0.074,-0.038,0.37,0.86,75.4,0.029,5.62,-2.28,0.13,0,1			/�j��ST50
0325,'EXST1',1,0.008,0.074,-0.038,0.37,0.86,75.4,0.029,5.62,-2.28,0.13,0,1			/�j��ST50 ���Exciter
0326,'EXST1',1,0.008,0.074,-0.038,0.37,0.86,75.4,0.029,5.62,-2.28,0.13,0,1			/�j��ST60
0411,'SCRX',1,0.1075,10.5252,66.8345,0.0693,-2.5,4,0,6.91/�Ѯ�G1
0451,'SCRX',1,0.0984,10.4447,100.54,.0106,-3,3.5,0,4.25/
0452,'SCRX',1,0.0984,10.4447,100.54,.0106,-3,3.5,0,4.25/
0531,'EXAC3',1,0,0,0,36.7,.013,1,-.95,1.66,.29,6.66,.143,1,.05,1.95,.14,.38,1,.56,5.573,.04,7.343,1.12/
0532,'EXAC3',2,0,0,0,36.7,.013,1,-.95,1.66,.29,6.66,.143,1,.05,1.95,.14,.38,1,.56,5.573,.04,7.343,1.12/
0533,'EXAC3',3,0,0,0,36.7,.013,1,-.95,1.66,.29,6.66,.143,1,.05,1.95,.14,.38,1,.56,5.573,.04,7.343,1.12/
0534,'EXAC3',4,0,0,0,36.7,.013,1,-.95,1.66,.29,6.66,.143,1,.05,1.95,.14,.38,1,.56,5.573,.04,7.343,1.12/
0535,'EXAC3',5,0,0,0,36.7,.013,1,-.95,1.66,.29,6.66,.143,1,.05,1.95,.14,.38,1,.56,5.573,.04,7.343,1.12/
0536,'EXAC3',6,0,0,0,36.7,.013,1,-.95,1.66,.29,6.66,.143,1,.05,1.95,.14,.38,1,.56,5.573,.04,7.343,1.12/ ������6
0537,'EXAC3',7,0,0,0,36.7,.013,1,-.95,1.66,.29,6.66,.143,1,.05,1.95,.14,.38,1,.56,5.573,.04,7.343,1.12/
//0538,'EXAC3',8,0,0,0,36.7,.013,1,-.95,1.66,.29,6.66,.143,1,.05,1.95,.14,.38,1,.56,5.573,.04,7.343,1.12/
0538,'EXAC3',8,0,0,0,90.0,0.01,1,-0.95,2.26,0.29,6.66,0.07,1.8,0.1,1.95,0.14,0.78,1,0.56,5.573,0.04,7.343,1.12/����#8 ���Exciter
0539,'ESST1A',9,2,1,.02,.3,-.3,.7,7.8,1,1,400,.01,7.12,-5.0,7.12,-5.0,.039,0,1,0,2.36/������9
0541,'ESST1A',1,2,1,.02,.3,-.3,.7,7.8,1,1,400,.01,7.12,-5.0,7.12,-5.0,.039,0,1,0,2.36/������10
0544,'IEEET1',1,0,50,.02,1,-1,-.027,.109,.043,.432,0,4.076,.07,5.434,.208/
0545,'IEEET1',1,0,50,.02,1,-1,-.027,.109,.043,.432,0,4.076,.07,5.434,.208/
0546,'IEEET1',1,0,50,.02,1,-1,-.027,.109,.043,.432,0,4.076,.07,5.434,.208/
0547,'IEEET1',1,0,50,.02,1,-1,-.027,.109,.043,.432,0,4.076,.07,5.434,.208/
0631,'SCRX',1,.1,10,200,.03,0,5.68,0,10/
0632,'SCRX',1,.1,10,200,.03,0,5.68,0,10/
0603,'SCRX',1,.1,10,200,.03,0,5.68,0,10/
0604,'SCRX',2,.1,10,200,.03,0,5.68,0,10/
0605,'SCRX',3,.1,10,200,.03,0,5.68,0,10/
0606,'SCRX',S,.1,10,200,.03,0,5.68,0,10/
0607,'SCRX',1,.1,10,200,.03,0,5.68,0,10/
0608,'SCRX',2,.1,10,200,.03,0,5.68,0,10/
0609,'SCRX',3,.1,10,200,.03,0,5.68,0,10/
0611,'SCRX',S,.1,10,200,.03,0,5.68,0,10/
0612,'SCRX',1,.1,10,200,.03,0,5.68,0,10/
0613,'SCRX',2,.1,15,3.6,.36,0,5.97,0,1.87/�q�]GT3-2
0614,'SCRX',3,.1,10,200,.03,0,5.68,0,10/
0615,'SCRX',S,.1,10,200,.03,0,5.68,0,10/
0616,'SCRX',1,.1,10,200,.03,0,5.68,0,10/
0617,'SCRX',2,.1,10,200,.03,0,5.68,0,10/
0618,'SCRX',3,.1,10,200,.03,0,5.68,0,10/
0619,'SCRX',S,.1,10,200,.03,0,5.68,0,10/
0621,'SCRX',1,.1,10,200,.03,0,5.68,0,10/
0622,'SCRX',2,.1,10,200,.03,0,5.68,0,10/
0623,'SCRX',3,.1,10,200,.03,0,5.68,0,10/
0624,'SCRX',S,.1,10,200,.03,0,5.68,0,10/
0625,'SCRX',1,.1,10,200,.03,0,5.68,0,10/
0626,'SCRX',2,.1,10,200,.03,0,5.68,0,10/
0627,'SCRX',S,.1,10,200,.03,0,5.68,0,10/
0701,'ESST1A',1,3,1,0.02,15.,-15.,2.99,14.95,1.0,1.0,500.,0.003,15.,-15.,5.1,-4.9,0.09,0.0,2.0,0.0,999.0 /
0702,'ESST1A',2,3,1,0.02,15.,-15.,2.99,14.95,1.0,1.0,500.,0.003,15.,-15.,5.1,-4.9,0.09,0.0,2.0,0.0,999.0 /
//0703,'SCRX',3,.607,.824,192.2,.011,-4,4.4,0,10/
0703,'ESST1A',3,3,1,0.02,15.,-15.,2.99,14.95,1.0,1.0,500.,0.003,15.,-15.,5.1,-4.9,0.09,0.0,2.0,0.0,999.0 / �[�G#3_98�~���_�A�Τ_�o�q�P����覡
0704,'ESST1A',4,3,1,0.02,15.,-15.,2.99,14.95,1.0,1.0,500.,0.003,15.,-15.,5.1,-4.9,0.09,0.0,2.0,0.0,999.0 /
0711,'USRMDL',1,'ETSA',4,0,0,10,4,0,0.0031,12,1.008,1.427,33.58,0.0032,.297,0.0031,4.1,-3.3/
0712,'USRMDL',2,'ETSA',4,0,0,10,4,0,0.0031,12,1.008,1.427,33.58,0.0032,.297,0.0031,4.1,-3.3/
//0713,'USRMDL',3,'ETSA',4,0,0,10,4,0,0.0031,12,1.008,1.427,33.58,0.0032,.297,0.0031,4.1,-3.3/
0713,'EXST1', 3,0.01,0.200,-0.30,0.75,1.16,512.9,0.02,4.840,-4.10,0.121,0.0,1.0/���Dr. Feng Ok
0714,'USRMDL',4,'ETSA',4,0,0,10,4,0,0.0031,12,1.008,1.427,33.58,0.0032,.297,0.0031,4.1,-3.3/
0715,'USRMDL',5,'ETSA',4,0,0,10,4,0,0.0031,12,1.008,1.427,33.58,0.0032,.297,0.0031,4.1,-3.3/
0716,'USRMDL',6,'ETSA',4,0,0,10,4,0,0.0031,12,1.008,1.427,33.58,0.0032,.297,0.0031,4.1,-3.3/
0717,'IEEET5',G,20,.05,8.3,1.7,.76,1,3.192,.22,4.256,.95/
0801,'ESST1A',1,3,1,.36,10,-10,1,10,.5,.01,625,.03,10,-6.0,4.3,-3.7,.09,0,1,0,999/�ѽ�G1
//0801,'SCRX',1,.097,6.68,93.99,.0485,-3.09,3.54,0,6.67/
0802,'SCRX',2,.097,6.68,93.99,.0485,-3.09,3.54,0,6.67/
0803,'SCRX',3,.097,6.68,93.99,.0485,-3.09,3.54,0,6.67/
0804,'ESST1A',1,3,1,.36,10,-10,1,10.5,.3,.01,2,.03,10,-6.0,4.3,-3.7,.09,0,1,0,999/�ѽ�G4
//0804,'SCRX',4,.097,6.68,93.99,.0485,-3.09,3.54,0,6.67/
0811,'USRMDL',5,'MITLOT',4,0,0,23,2,0,10.0,0.1,4.0,0.01,10.0,-10.0,5.0,10.0,-10.0,0.5,0.5,0.8,0.216,-0.216,20.0,10.0,-10.0,118.8,0.016835016,2.5,-2.5,105,0./�s�ѽ�
0821,'SCRX',1,.109,9.537,107.6,.0344,-3.03,3.52,0,6.34/
0822,'SCRX',1,.109,9.537,107.6,.0344,-3.03,3.52,0,6.34/
0823,'SCRX',1,.109,9.537,107.6,.0344,-3.03,3.52,0,6.34/
0824,'SCRX',1,.109,9.537,107.6,.0344,-3.03,3.52,0,6.34/
0831,'EXST1',1,0.008,999,-999,0.41,1.06,127,0.029,4.82,-1.99,0.15,0,1.0/ �C�s#1
0832,'EXST1',1,0.008,999,-999,0.41,1.06,127,0.029,4.82,-1.99,0.15,0,1.0/ �C�s#2(���[�J)
0833,'EXST1',1,0.008,999,-999,0.41,1.06,127,0.029,4.82,-1.99,0.15,0,1.0/ �C�s#3(���[�J)
0834,'EXST1',1,0.008,999,-999,0.41,1.06,127,0.029,4.82,-1.99,0.15,0,1.0/ �C�s#4(���[�J)
//0831,'IEEET1',1,0,400,.03,3.5,-3.5,-.17,.95,.04,1,0,3.365,.22,4.487,.95/
//0832,'IEEET1',2,0,400,.03,3.5,-3.5,-.17,.95,.04,1,0,3.365,.22,4.487,.95/
//0833,'IEEET1',3,0,400,.03,3.5,-3.5,-.17,.95,.04,1,0,3.365,.22,4.487,.95/
//0834,'IEEET1',4,0,400,.03,3.5,-3.5,-.17,.95,.04,1,0,3.365,.22,4.487,.95/
0841,'IEEET1',1,0,400,.03,3.5,-3.5,-.17,.95,.04,1,0,3.365,.22,4.487,.95/
0842,'IEEET1',2,0,400,.03,3.5,-3.5,-.17,.95,.04,1,0,3.365,.22,4.487,.95/
0843,'IEEET1',3,0,400,.03,3.5,-3.5,-.17,.95,.04,1,0,3.365,.22,4.487,.95/
0851,'SCRX',1,.1974,9.5138,120.48,.0751,-2.25,3,0,10/
0852,'SCRX',1,.1974,9.5138,120.48,.0751,-2.25,3,0,10/
0861,'SCRX',1,.101,10.09,174.68,.0316,-2.32,3.09,0,10/
0862,'SCRX',1,.101,10.09,174.68,.0316,-2.32,3.09,0,10/
0863,'SCRX',1,.101,10.09,174.68,.0316,-2.32,3.09,0,10/
0864,'SCRX',1,.101,10.09,174.68,.0316,-2.32,3.09,0,10/
0865,'SCRX',1,.101,10.09,174.68,.0316,-2.32,3.09,0,10/
0871,'SCRX',G,.1075,10.5252,66.8345,.0693,-2.5,4,0,6.91/
0873,'SCRX',3,.1075,10.5252,66.8345,.0693,-2.5,4,0,6.91/
0879,'URST5T',4,0.02,1.0,7.1,0.1,0.1,0.03,100,-100,0.02,1/�U�j#4
0881,'ESST1A',1,2,1,0.005,10,-10,2.57,25.7,0,0,200,0.02,10,-10,4.1,-3.3,0,0,0.001,0,0/�h�LG1(��ĳ�ק��)
0882,'ESST1A',2,2,1,0.005,10,-10,2.57,25.7,0,0,200,0.02,10,-10,4.1,-3.3,0,0,0.001,0,0/�h�LG2(��ĳ�ק��)
0891,'SCRX',1,.1075,10.5252,66.8345,.0693,-2.5,4,0,6.91/
0892,'SCRX',1,.1075,10.5252,66.8345,.0693,-2.5,4,0,6.91/
0895,'EXST1',1,.008,999,-999,.42,1.17,114.6,.029,4.56,-1.84,.15,0,1/
0896,'EXST1',2,.008,999,-999,.42,1.17,114.6,.029,4.56,-1.84,.15,0,1/
0897,'EXST1',3,.008,999,-999,.42,1.17,114.6,.029,4.56,-1.84,.15,0,1/
0898,'EXST1',4,.008,999,-999,.42,1.17,114.6,.029,4.56,-1.84,.15,0,1/
//1001,'EXAC3',1,0,0,0,38.7,.013,1,-.95,3.45,.293,13.09,.143,1,.05,1.84,.205,.673,1,.616,3.823,1.417,5.097,1.647/
//1002,'IEEET1',2,0,50,.02,1,-1,-.029,.117,.046,.578,0,3.796,.075,5.062,.223/
//1001,'USRMDL',1,'N3AVEX',4,0,0,14,5,0,0.004,69.7,1.04,3.15,20.0,864,0.0115,0.523,2.93,0.0244,205,-128,5.0,0.0/�֤TAVEX//1002,'USRMDL',2,'N3AVEX',4,0,0,14,5,2,0.004,39.8,2.62,6.62,20.0,604.8,0.0210,0.978,3.43,0.0455,205,-128,5.0,0.0/�֤TAVEX
1001,'EXAC1',1,0.0,6.62,2.62,300,0,20,-19,2.93,0.11,4.0,0.205,0.673,1,3.976,0.075,5.06,0.223/���Exciter
1002,'EXAC1',2,0.0,0.0,0.0,350.0,0.02,11.80,-9.77,3.43,0.018,1.0,0.357,0.54,1.0,3.796,0.075,5.062,0.223/���Exciter
1007,'IEEET3',1,0,120,.15,1.2,-1.2,.5,.02,.55,1.19,2.2,3.77,1/
1008,'IEEET3',1,0,120,.15,1.2,-1.2,.5,.02,.55,1.19,2.2,3.77,1/
1081,'EXAC2',1,0.01,1,1,1000,0.01,11.27,-11.27,1,20.68,-20.68,0.645,4,0,0.025,1,0.1,1.036,1,10.354,4.054,0.002,3.041,0.001/ ���F#1 2010.9.15��s
1082,'EXAC2',2,0.01,1,1,1000,0.01,11.27,-11.27,1,20.68,-20.68,0.645,4,0,0.025,1,0.1,1.036,1,10.354,4.054,0.002,3.041,0.001/ ���F#2 2010.9.15��s
1083,'AC7B',3,0,3.55,3.55,0,0,5.20,0,46.49,26.86,1,-0.8,10.56,10,0.18,0,0,1,0.11,0.23,1,1.731,8.48,0,4.87,0.071,6.49,0.742/ ���F#3 EXAC3�令AC7B 2010.9.15��s
1084,'AC7B',4,0,3.55,3.55,0,0,5.20,0,46.49,26.86,1,-0.8,10.56,10,0.18,0,0,1,0.11,0.23,1,1.731,8.48,0,4.87,0.071,6.49,0.742/ ���F#4 EXAC3�令AC7B 2010.9.15��s
1077,'EXAC4',1,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG1-1
1078,'EXAC4',2,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG1-2
1078,'EXAC4',3,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG1-3
1087,'EXAC4',1,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG2-1
1088,'EXAC4',2,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG2-2
1088,'EXAC4',3,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG2-3
1091,'EXAC4',1,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG3-1
1092,'EXAC4',2,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG3-2
1092,'EXAC4',3,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG3-3
1094,'EXAC4',1,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG4-1
1095,'EXAC4',2,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG4-2
1095,'EXAC4',3,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG4-3
1097,'EXAC4',1,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG5-1
1098,'EXAC4',2,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG5-2
1098,'EXAC4',3,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG5-3
1079,'EXAC4',S,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG1-S
1089,'EXAC4',S,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG2-S
1093,'EXAC4',S,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG3-S
1096,'EXAC4',S,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG4-S
1099,'EXAC4',S,.005,0.2,-0.2,2,20,358,0.0018,3.5,-3,0/���FG5-S
1101,'IEEET1',1,.01,256,.14,5.6,-5.04,1,.05,.12,1,0,4.192,.001,5.589,.002/
1102,'IEEET1',1,.01,256,.14,5.6,-5.04,1,.05,.12,1,0,4.192,.001,5.589,.002/
1103,'ESAC6A',1,0.003,130,10,1,0.01,0.6,7.1,-6.1,7.1,-6.1,1.0,99.,0,99.,0,0,0.173,0.39,1.0,5.55,0.044,7.4,0.214/
1104,'ESAC6A',1, 0.02, 165, 20., 1.5, .0667, 1.0, 7.1, -6.1, 7.1, -6.1, 1.0, 99., 0., 99., 0., 0., 0.173, 0.39, 1.0, 5.55, .044, 7.4, 0.214/�j�L#4_98�~���
//1103,'IEEET1',3,0,400,.03,3.5,-3.5,-.17,1.025,.04,1,0,3.365,.22,4.487,.95/
//1104,'IEEET1',4,0,400,.03,3.5,-3.5,-.17,1.025,.04,1,0,3.365,.22,4.487,.95/
//1105,'IEEET1',5,0,400,.03,3.5,-3.5,-.17,1.23,.04,1,0,3.365,.22,4.487,.95/
1105,'ESAC6A',1,0.003,306,10,1.5,0.01,0.6,6.78,-5.87,6.78,-5.87,1,99,0,99,0,0,0.173,0.39,1,5.55,0.044,7.4,0.214/�j�L#5_102�~�۰ʹq���վ㾹��s
1106,'EXAC3',6,0,0,0,36.7,.013,1,-.95,1.66,.29,6.66,.143,1,.05,1.95,.14,.38,1,.56,5.573,.04,7.343,1.12/�j�L��-�Ĥ�����
1107,'IEEET1',G,0,50,.02,1,-1,-.027,.109,.043,.432,0,4.076,.07,5.434,.208/
1201,'IEEET3',1,0,120,.15,1.2,-1.2,.5,.02,.55,1.19,2.2,3.77,1/�n��#G1-1
1202,'IEEET3',2,0,120,.15,1.2,-1.2,.5,.02,.55,1.19,2.2,3.77,1/�n��#G1-2
1203,'IEEET3',S,0,120,.15,1.2,-1.2,.5,.02,.55,1.19,2.2,3.77,1/�n��#S1
1204,'IEEET3',1,0,120,.15,1.2,-1.2,.5,.02,.55,1.19,2.2,3.77,1/�n��#G2-1
1205,'IEEET3',2,0,120,.15,1.2,-1.2,.5,.02,.55,1.19,2.2,3.77,1/�n��#G2-2
1206,'IEEET3',S,0,120,.15,1.2,-1.2,.5,.02,.55,1.19,2.2,3.77,1/�n��#S2
1211,'IEEET3',1,0,120,.15,1.2,-1.2,.5,.02,.55,1.19,2.2,3.77,1/�n��#G3-1
1212,'IEEET3',2,0,120,.15,1.2,-1.2,.5,.02,.55,1.19,2.2,3.77,1/�n��#G3-2
1213,'IEEET3',S,0,120,.15,1.2,-1.2,.5,.02,.55,1.19,2.2,3.77,1/�n��#S3
1214,'EXST1',1,.008,999,-999,.70,2.56,164.9,.040,6.04,-2.31,.18,0,1/�n���|����
1401,'IEEET1',G,0,400,.03,3.5,-3.5,-.17,.95,.04,1,0,3.365,.22,4.487,.95/
9101,'EXST1',1,0,0.2,-0.1,1.0,5,200,0.003,4.03,-3.49,0,0,1/
9102,'EXST1',2,0,0.2,-0.1,1.0,5,200,0.003,4.03,-3.49,0,0,1/
9103,'EXST1',S,0,0.2,-0.1,1.0,5,200,0.003,4.03,-3.49,0,0,1/
9104,'EXST1',1,0,0.2,-0.1,1.0,5,200,0.003,4.03,-3.49,0,0,1/
9105,'EXST1',2,0,0.2,-0.1,1.0,5,200,0.003,4.03,-3.49,0,0,1/
9106,'EXST1',S,0,0.2,-0.1,1.0,5,200,0.003,4.03,-3.49,0,0,1/
9111,'ESST4B',1,0,3.97,3.97,1.0,-0.87,0.01,1.0,0,1.0,-0.87,0,5.04,0,6.30,0.08,0,0/�s��GT1A
9112,'ESST4B',2,0,3.97,3.97,1.0,-0.87,0.01,1.0,0,1.0,-0.87,0,5.04,0,6.30,0.08,0,0/�s��GT1B
9113,'ESST4B',3,0,3.97,3.97,1.0,-0.87,0.01,1.0,0,1.0,-0.87,0,5.04,0,6.30,0.08,0,0/�s��GT1C
9114,'ESST4B',S,0,4.03,4.03,1.0,-0.87,0.01,1.0,0,1.0,-0.87,0,4.97,0,6.21,0.08,0,0/�s��ST
9161,'EXAC4',1,0.005,0.1,-0.1,2,100,1790,0.0018,5,-1.73,0/���GT11
9162,'EXAC4',1,0.005,0.1,-0.1,2,100,1790,0.0018,5,-1.73,0/���GT12
9163,'EXAC4',1,0.005,0.1,-0.1,2,100,1790,0.0018,5,-1.73,0/���ST
9241,'ESAC2A',1,.002,.11,.319,52.717,.002,7.027,-7.027,3,13.693,-7.001,.531,5.226,0.000000000001,0,1,.36,.72,1,1.726,.046,2.301,.172/�P��GT11
9242,'ESAC2A',2,.002,.11,.319,52.717,.002,7.027,-7.027,3,13.693,-7.001,.531,5.226,0.000000000001,0,1,.36,.72,1,1.726,.046,2.301,.172/�P��GT12
9243,'ESAC5A',S,0.02,330,0.01,3.35,-2.7,1,0.43,0.073,1,0.95,0,2.4,.001,3.2,.005/�P��ST1
9301,'BUDCZT',1,2.4,4.6833,1,0.024,0.833,0,0.1,1.1,-0.2,5.99,0/
9302,'BUDCZT',1,2.4,4.6833,1,0.024,0.833,0,0.1,1.1,-0.2,5.99,0/
9303,'BUDCZT',1,2.4,4.6833,1,0.024,0.833,0,0.1,1.1,-0.2,5.99,0/
9311,'ESST4B',1,0,3.86,3.86,1,-0.87,0.01,1,0,1,-0.87,0,5.18,0,6.48,0.08,0,0/�Ŵf#GT1
9312,'ESST4B',1,0,3.86,3.86,1,-0.87,0.01,1,0,1,-0.87,0,5.18,0,6.48,0.08,0,0/�Ŵf#GT2
9313,'ESST4B',1,0,3.86,3.86,1,-0.87,0.01,1,0,1,-0.87,0,5.18,0,6.48,0.08,0,0/�Ŵf#GT3
9314,'ESST1A',1,2,1,0.02,0.3,-0.3,0.7,5.4,1,1,400,0.03,6.1,-4.3,6.1,-4.3,0.105,0,1,0,100/�Ŵf#ST
9331,'ESAC2A',1,.002,.11,.319,52.717,.002,7.027,-7.027,3,13.693,-7.001,.531,7.86,0.000000000001,0,1,.36,.72,1,1.726,.046,2.301,.172/���QGT11
9332,'ESAC2A',1,.002,.11,.319,52.717,.002,7.027,-7.027,3,13.693,-7.001,.531,7.86,0.000000000001,0,1,.36,.72,1,1.726,.046,2.301,.172/���QGT12
9333,'ESAC5A',1,0.02,330,0.01,3.35,-2.7,1,0.43,0.073,1,0.95,0,2.4,.001,3.2,.005/���QST1
9334,'ESAC2A',1,.002,.11,.319,52.717,.002,7.027,-7.027,3,13.693,-7.001,.531,7.86,0.000000000001,0,1,.36,.72,1,1.726,.046,2.301,.172/���QGT21
9335,'ESAC2A',1,.002,.11,.319,52.717,.002,7.027,-7.027,3,13.693,-7.001,.531,7.86,0.000000000001,0,1,.36,.72,1,1.726,.046,2.301,.172/���QGT22
9336,'ESAC5A',1,0.02,330,0.01,3.35,-2.7,1,0.43,0.073,1,0.95,0,2.4,.001,3.2,.005/���QST2
9411,'EXST1',1,0.01,4.34,-3.8,15,300,500,0.01,4.34,-3.8,0,0,1/�M��G1
9412,'EXST1',1,0.01,4.34,-3.8,15,300,500,0.01,4.34,-3.8,0,0,1/�M��G2
9251,'ESST4B',1,0,2.76,2.76,1.0,-0.8,0.01,1.0,0,1.0,-0.8,0,7.26,0,9.07,0.09,0,0/�P��G1_980116
9252,'ESST4B',1,0,2.76,2.76,1.0,-0.8,0.01,1.0,0,1.0,-0.8,0,7.26,0,9.07,0.09,0,0/�P��G2_980116
9253,'ESAC5A',1,0.02,510,0.01,5.28,-2.64,1,1,0.0872,1,1,0,4.21,0.039,3.16,0.013/�P��ST_980116����
9501,'EXAC1',1,0.024,9,2,395,0,8.35,-8.35,0.84,0.07,1.5,0.1,0.45,1,1.2,0.013,1.6,0.088/�x���s�wLT2
9502,'EXAC1',1,0.1,0,0,400,0.02,14.5,-14.5,0.8,0.03,1,0.1,0.38,1,3.135,0.03,4.18,0.1/�x���s�wSGP
9503,'EXAC1',1,0.024,9,2,395,0,8.35,-8.35,0.84,0.07,1.5,0.09,0.45,1,1.2,0.013,1.6,0.088/�x���s�wLT3
9810,'URST5T',1,0.02,1,5,0.01,0.004,200,5.9,-5,0.003,0.004/�بȡ�1
9810,'URST5T',2,0.02,1,5,0.01,0.004,200,5.9,-5,0.003,0.004/�بȡ�2
9811,'EXAC1',1,0,2,1.4,70,0,8.13,-8.13,1.18,0.246,6.96,0.08,2.22,1.0,0.75,0.021,1.0,0.047/�A����1
9812,'EXAC1',1,0,2,1.4,70,0,8.13,-8.13,1.18,0.246,6.96,0.08,2.22,1.0,0.75,0.021,1.0,0.047/�A����2
//-------------------------------------------------------------------------------------------------
//
//
//--------------------------------Turbine-Governor Model-------------------------------------------
0101,'IEESGO',1,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/��M#1 (160MW�H�W��Governor Free)
0102,'IEESGO',2,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/��M#2 (160MW�H�W��Governor Free)
0103,'IEESGO',3,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/��M#3 (160MW�H�W��Governor Free)
//0104,'IEESGO',4,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/��M#4 (160MW�H�W��Governor Free)
0104,'IEEEG1',4, 0,0,17.0,0.22,0.0,0.2,0.0205,-0.0205,0.850,0.00,0.2,0.53,0.0,10,0.249,0.0,0.5,0.221,0.0,0.0,0.0,0.0 /��M#4 ���Governor
0301,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT1-1
//0302,'GAST',2,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT1-2
0302,'GAST',2,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT1-2 ���Governor
//0303,'GAST',3,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT1-3
0303,'GAST',3,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT1-3 ���Governor
//0304,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT2-1
0304,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT2-1 ���Governor
//0305,'GAST',2,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT2-2
0305,'GAST',2,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT2-2 ���Governor
//0306,'GAST',3,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT2-3
0306,'GAST',3,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT2-3 ���Governor
//0311,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT3-1
0311,'GAST',1,0.054,0.1,1,5,0.85,3,1.05,-0.05,0.3		/�j��GT3-1 ���Governor
//0312,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT3-2
0312,'GAST',1,0.05,0.1,1,5,0.85,3,1.05,0,0.3			/�j��GT3-2 ���Governor
0313,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3	        	/�j��GT4-1
0314,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT4-2
0315,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT5-1
0316,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT5-2
0317,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT6-1
0318,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3			/�j��GT6-2
0531,'IEESGO',1,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/����#1
0532,'IEESGO',2,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/����#2
0533,'IEESGO',3,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/����#3
0534,'IEESGO',4,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/����#4
0535,'IEESGO',5,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/����#5
0536,'IEESGO',6,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/ ����#6
0537,'IEESGO',7,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/����#7
0538,'IEESGO',8,0.22,0,0.2,0.2,10,0.5,17,0.47,0.47,0.85,0/����#8 ���Governor
0539,'IEESGO',9,.04,0,.2,.1,30,.5,20,.7,.4,.85,0/������9
0541,'IEESGO',1,.04,0,.2,.1,30,.5,20,.7,.4,.85,0/������10
0603,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G1-1
0604,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G1-2
0605,'GAST',3,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G1-3
0607,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G2-1
0608,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G2-2
0609,'GAST',3,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G2-3
0612,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G3-1
0613,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G3-2
0614,'GAST',3,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G3-3
0616,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G4-1
0617,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G4-2
0618,'GAST',3,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G4-3
0621,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G5-1
0622,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G5-2
0623,'GAST',3,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G5-3
0625,'GAST',1,.047,.1,.1,14.6,.85,2,1,-0.05,0/�q�]#G6-1
0626,'GAST',2,.047,.1,.1,14.6,.85,2,1,-0.05,0/�q�]#G6-2
0701,'WPIDHY',1,1.5,-0.031,8.5,1.9,2.0,0.1,0.05,0.045,-0.045,1.0,0.0,1.92,1.0,0.0,0.0,0.14,0.35,0.31,0.72,0.75,0.86/�j�[�G#1
0702,'WPIDHY',2,1.5,-0.031,8.5,1.9,2.0,0.1,0.05,0.045,-0.045,1.0,0.0,1.92,1.0,0.0,0.0,0.14,0.35,0.31,0.72,0.75,0.86/�j�[�G#2
//0703,'HYGOV',3,.056,.328,6,.05,.5,.167,.893,0,1.5,1.2,0,.08/�j�[�G#3
0703,'WPIDHY',3,1.5,-0.031,8.5,1.9,2.0,0.1,0.05,0.045,-0.045,1.0,0.0,1.92,1.0,0.0,0.0,0.14,0.35,0.31,0.72,0.75,0.86 / �[�G#3_98�~���_�ȾA�Τ_�o�q�覡
0704,'WPIDHY',4,1.5,-0.031,8.5,1.9,2.0,0.1,0.05,0.045,-0.045,1.0,0.0,1.92,1.0,0.0,0.0,0.14,0.35,0.31,0.72,0.75,0.86/�j�[�G#4
0711,'HYGOV',1,.056,.328,6,.05,.5,.167,.893,0,1.84,1.2,0,.08/����#1
0712,'HYGOV',2,.056,.328,6,.05,.5,.167,.893,0,1.84,1.2,0,.08/����#2
//0713,'HYGOV',3,.056,.328,6,.05,.5,.167,.893,0,1.84,1.2,0,.08/����#3
0713,'PIDGOV',3,0,0.059,1.00,1.400,0.231,0.0,0.1,0.05,0.000,0.154,0.400,0.50,0.592,0.750,1.059,1.00,0.000,1.00,1.88,0.0615,-0.0615 /���Governor
0714,'HYGOV',4,.056,.328,6,.05,.5,.167,.893,0,1.84,1.2,0,.08/����#4
0715,'HYGOV',5,.056,.328,6,.05,.5,.167,.893,0,1.84,1.2,0,.08/����#5
0716,'HYGOV',6,.056,.328,6,.05,.5,.167,.893,0,1.84,1.2,0,.08/����#6
0831,'WEHGOV',1,0,0.03,0,0.2,7.0,4.2,0.3,0.1,0.01,0.01,0.4,0.1,-0.1,1.0,0,0,0.67,0,0.02,0.005,0,0.46,0.65,0.82,1.0,0,0.38,0.6,0.82,1.0,0,0.28,0.38,0.49,0.6,0.71,0.82,0.86,0.91,1.0,0,0.23,0.35,0.47,0.6,0.72,0.84,0.88,0.93,1.0/ �C�s#1
0832,'WEHGOV',1,0,0.03,0,0.2,7.0,4.2,0.3,0.1,0.01,0.01,0.4,0.1,-0.1,1.0,0,0,0.67,0,0.02,0.005,0,0.46,0.65,0.82,1.0,0,0.38,0.6,0.82,1.0,0,0.28,0.38,0.49,0.6,0.71,0.82,0.86,0.91,1.0,0,0.23,0.35,0.47,0.6,0.72,0.84,0.88,0.93,1.0/ �C�s#2(���[�J)
0833,'WEHGOV',1,0,0.03,0,0.2,7.0,4.2,0.3,0.1,0.01,0.01,0.4,0.1,-0.1,1.0,0,0,0.67,0,0.02,0.005,0,0.46,0.65,0.82,1.0,0,0.38,0.6,0.82,1.0,0,0.28,0.38,0.49,0.6,0.71,0.82,0.86,0.91,1.0,0,0.23,0.35,0.47,0.6,0.72,0.84,0.88,0.93,1.0/ �C�s#3(���[�J)
0834,'WEHGOV',1,0,0.03,0,0.2,7.0,4.2,0.3,0.1,0.01,0.01,0.4,0.1,-0.1,1.0,0,0,0.67,0,0.02,0.005,0,0.46,0.65,0.82,1.0,0,0.38,0.6,0.82,1.0,0,0.28,0.38,0.49,0.6,0.71,0.82,0.86,0.91,1.0,0,0.23,0.35,0.47,0.6,0.72,0.84,0.88,0.93,1.0/ �C�s#4(���[�J)
0841,'HYGOV',1,.055,.172,3.2,.05,.5,.167,.9,0,1.352,1.2,0,.08/�w��G1
0842,'HYGOV',2,.055,.172,3.2,.05,.5,.167,.9,0,1.352,1.2,0,.08/�w��G2
0843,'HYGOV',3,.055,.172,3.2,.05,.5,.167,.9,0,1.352,1.2,0,.08/�w��G3
0861,'HYGOV',1,.055,.346,3.2,.05,.5,.167,.9,0,.8,1.2,0,.08/�[�@G1
0862,'HYGOV',1,.055,.346,3.2,.05,.5,.167,.9,0,.8,1.2,0,.08/�[�@G2
0863,'HYGOV',1,.055,.346,3.2,.05,.5,.167,.9,0,.8,1.2,0,.08/�[�@G3
0864,'HYGOV',1,.055,.346,3.2,.05,.5,.167,.9,0,.8,1.2,0,.08/�[�@G4
0865,'HYGOV',1,.055,.346,3.2,.05,.5,.167,.9,0,.8,1.2,0,.08/�[�@G5
0879,'HYGOV',4,0.05,0.3,2.8,0.05,0.5,0.17,1.0,0.1,1.37,1.3,0,0.05/�U�j#4
0881,'WPIDHY',1,0.7,0.05,5.88,2.87,0.205,0.2,0.01,0.2,-0.2,1,0,0.41,1,0,-1.286,0.15,0.31,0.2,0.62,0.6,1/�h�L1(��ĳ�ק��)
0882,'WPIDHY',2,0.7,0.05,5.88,2.87,0.205,0.2,0.01,0.2,-0.2,1,0,0.41,1,0,-1.286,0.15,0.31,0.2,0.62,0.6,1/�h�L2(��ĳ�ק��)
1081,'IEESGO',1,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/���F#1
1082,'IEESGO',2,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/���F#2
1083,'IEESGO',3,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/���F#3
1084,'IEESGO',4,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/���F#4
1077,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/���FG1-1
1078,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/���FG1-2
1078,'GAST',3,.047,.1,.1,14.6,.85,2,1,-.05,0/���FG1-3
1087,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/���FG2-1
1088,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/���FG2-2
1088,'GAST',3,.047,.1,.1,14.6,.85,2,1,-.05,0/���FG2-3
1091,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/���FG3-1
1092,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/���FG3-2
1092,'GAST',3,.047,.1,.1,14.6,.85,2,1,-.05,0/���FG3-3
1094,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/���FG4-1
1095,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/���FG4-2
1095,'GAST',3,.047,.1,.1,14.6,.85,2,1,-.05,0/���FG4-3
1097,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/���FG5-1
1098,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/���FG5-2
1098,'GAST',3,.047,.1,.1,14.6,.85,2,1,-.05,0/���FG5-3
1201,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/�n��G1-1 (50MW�H�W��Governor Free)
1202,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/�n��G1-2 (50MW�H�W��Governor Free)
1204,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/�n��G2-1 (50MW�H�W��Governor Free)
1205,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/�n��G2-2 (50MW�H�W��Governor Free)
1211,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/�n��G3-1 (50MW�H�W��Governor Free)
1212,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/�n��G3-2 (50MW�H�W��Governor Free)
1214,'IEESGO',1,.1,0,0.002,1,300,5,20,.36,.81,1,0/�n���|���� (170MW�H�W��Governor Free)

//��l���ժ�Turbine-Governor Model�b�U��"AREA 1"�C
//-------------------------------------------------------------------------------------------------
//
//
//--------------------------------Stabilizer Model-------------------------------------------------
0011,'PSS2B',1,1,0,3,0,5,1,2.0,2.0,0.02,2.0,0,2.0,0.332,1.0,0,0.1,4,0.12,0.04,0.28,0.04,0.44,0.04,1,-1,1.5,0.1,0.1,-0.1/�֤@��1
0012,'PSS2B',2,1,0,3,0,5,1,2.0,2.0,0.02,2.0,0,2.0,0.332,1.0,0,0.1,4,0.12,0.04,0.28,0.04,0.36,0.04,1,-1,1.5,0.1,0.1,-0.1/�֤@��2
0021,'PSS2B',1,1,0,3,0,5,1,2,2,0.02,2,0,2,0.26,1,0.6,0.12,24,0.31,0.02,0.31,0.02,0.33,6,2,-2,2,-2,0.05,-0.05/�֤G#1-PSS��¶106.10.30��s
0022,'PSS2B',2,1,0,3,0,5,1,2,2,0.02,2,0,2,0.26,1,0.6,0.12,24,0.31,0.02,0.31,0.02,0.33,6,2,-2,2,-2,0.05,-0.05/�֤G#2-PSS��¶106.10.30��s
//0021,'PSS2B',1,1,0,3,0,5,1,5.0,5.0,0.02,5.0,0,5.0,0.6,1.0,0.0,0.1,9.0,0.12,0.04,0.12,0.04,0.2,0.04,0,0,0,0,0.1,-0.1/�֤GPSS(��)
//0022,'PSS2B',2,1,0,3,0,5,1,5.0,5.0,0.02,5.0,0,5.0,0.6,1.0,0.0,0.1,9.0,0.12,0.04,0.12,0.04,0.2,0.04,0,0,0,0,0.1,-0.1/�֤GPSS(��)
//0021,'PTIST1',1,0.025,0.0125,0.025,1.51,8.24,0.2,0.2,1.5,0.45,4,0.45,0.05/
//0022,'PTIST1',2,0.025,0.0125,0.025,1.51,8.24,0.2,0.2,1.0,0.45,4,0.45,0.05/
0101,'USRMDL',1,'N3PSS',3,0,0,10,6,0,0.004,1.00,1.50,0.15,2.50,0.15,0.07,0.15,0.07,0.05/��@PSS
0102,'USRMDL',2,'N3PSS',3,0,0,10,6,0,0.004,1.00,1.50,0.15,2.50,0.15,0.06,0.15,0.06,0.05/��GPSS
0103,'USRMDL',3,'N3PSS',3,0,0,10,6,0,0.004,1.00,1.50,0.15,2.50,0.15,0.07,0.15,0.07,0.05/��TPSS
//0104,'USRMDL',4,'N3PSS',3,0,0,10,6,0,0.004,1.00,1.50,0.15,2.50,0.15,0.06,0.15,0.06,0.05/��|PSS
0104,'IEEEST',4,3,0,0.008,0.000016,0.06,0,0.15,0,0.15,2.5,0.15,0.06,1.50,1.5,-1,0.05,-0.05,0,0 /Stabilizer���
0301,'IEEEST',1,3,,0.008,0.000016,2,0,0.14,0,0.14,0.05,0.14,0.05,1.5,1.5,-0.8,0.05,-0.05,0,0	/�j��GT1-1
//0302,'IEEEST',2,3,,0.008,0.000016,2,0,0.14,0,0.14,0.05,0.14,0.05,1.5,1.5,-0.8,0.05,-0.05,0,0	/�j��GT1-2
0302,'IEEEST',2,3,0,0.008,0,2,0,0.14,0,0.14,0.05,0.14,0.05,1.5,1.5,-0.8,0.05,-0.05,0,0		/�j��GT1-2 ���Stabilizer
//0303,'IEEEST',3,3,,0.008,0.000016,2,0,0.14,0,0.14,0.05,0.14,0.05,1.5,1.5,-0.8,0.05,-0.05,0,0	/�j��GT1-3
0303,'IEEEST',3,3,0,0.008,0,2,0,0.14,0,0.14,0.05,0.14,0.05,1.5,1.5,-0.8,0.05,-0.05,0,0		/�j��GT1-3 ���Stabilizer
//0304,'IEEEST',1,3,,0.008,0.000016,2,0,0.14,0,0.14,0.05,0.14,0.05,1.5,1.5,-0.8,0.05,-0.05,0,0	/�j��GT2-1
0304,'IEEEST',1,3,0,0.008,0.000016,2,0,0.14,0,0.14,0.05,0.14,0.05,1.5,1.5,-0.8,0.05,-0.05,0,0	/�j��GT2-1 ���Stabilizer
//0305,'IEEEST',2,3,,0.008,0.000016,2,0,0.14,0,0.14,0.05,0.14,0.05,1.5,1.5,-0.8,0.05,-0.05,0,0	/�j��GT2-2
0305,'IEEEST',2,3,0,0.008,0.000016,2,0,0.14,0,0.14,0.05,0.14,0.05,1.5,1.5,-0.8,0.05,-0.05,0,0	/�j��GT2-2 ���Stabilizer
//0306,'IEEEST',3,3,,0.008,0.000016,2,0,0.14,0,0.14,0.05,0.14,0.05,1.5,1.5,-0.8,0.05,-0.05,0,0	/�j��GT2-3
0306,'IEEEST',3,3,0,0.008,0.000016,2,0,0.14,0,0.14,0.05,0.14,0.05,1.5,1.5,-0.8,0.05,-0.05,0,0	/�j��GT2-3 ���Stabilizer
0311,'IEEEST',1,3,,0.008,0.000016,1,0,0.15,0,0.14,0.06,0.14,0.06,1.5,1.5,-0.6,0.05,-0.05,0,0	/�j��GT3-1
//0312,'IEEEST',1,3,,0.008,0.000016,1,0,0.15,0,0.14,0.06,0.14,0.06,1.5,1.5,-0.6,0.05,-0.05,0,0	/�j��GT3-2
0312,'IEEEST',1,3,0,0.008,0.000016,1,0,0.15,0,0.14,0.06,0.14,0.06,1.5,1.5,-0.6,0.05,-0.05,0,0	/�j��GT3-2 ���Stabilizer
0313,'IEEEST',1,3,,0.008,0.000016,1,0,0.15,0,0.14,0.06,0.14,0.06,1.5,1.5,-0.6,0.05,-0.05,0,0	/�j��GT4-1
0314,'IEEEST',1,3,,0.008,0.000016,1,0,0.15,0,0.14,0.06,0.14,0.06,1.5,1.5,-0.6,0.05,-0.05,0,0	/�j��GT4-2
0315,'IEEEST',1,3,,0.008,0.000016,1,0,0.15,0,0.14,0.06,0.14,0.06,1.5,1.5,-0.6,0.05,-0.05,0,0	/�j��GT5-1
0316,'IEEEST',1,3,,0.008,0.000016,1,0,0.15,0,0.14,0.06,0.14,0.06,1.5,1.5,-0.6,0.05,-0.05,0,0	/�j��GT5-2
0317,'IEEEST',1,3,,0.008,0.000016,1,0,0.15,0,0.14,0.06,0.14,0.06,1.5,1.5,-0.6,0.05,-0.05,0,0	/�j��GT6-1
0318,'IEEEST',1,3,,0.008,0.000016,1,0,0.15,0,0.14,0.06,0.14,0.06,1.5,1.5,-0.6,0.05,-0.05,0,0	/�j��GT6-2
0321,'IEEEST',1,3,,0.008,0.000016,2,0,0.14,0,0.14,0.05,0.14,0.05,1.5,1.5,-1,0.05,-0.05,0,0	/�j��ST10
//0322,'IEEEST',1,3,,0.008,0.000016,2,0,0.14,0,0.14,0.05,0.14,0.05,1.5,1.5,-1,0.05,-0.05,0,0	/�j��ST20
0322,'IEEEST',1,3,0,0.008,0.000016,2,0,0.14,0,0.14,0.05,0.14,0.05,1.5,1.5,-1,0.05,-0.05,0,0	/�j��ST20 ���Stabilizer
0323,'IEEEST',1,3,,0.008,0.000016,1,0,0.15,0,0.14,0.06,0.14,0.06,1.5,1.5,-0.6,0.05,-0.05,0,0	/�j��ST30
0324,'IEEEST',1,3,,0.008,0.000016,1,0,0.15,0,0.14,0.06,0.14,0.06,1.5,1.5,-0.6,0.05,-0.05,0,0	/�j��ST40
0325,'IEEEST',1,3,,0.008,0.000016,1,0,0.15,0,0.14,0.06,0.14,0.06,1.5,1.5,-0.6,0.05,-0.05,0,0	/�j��ST50
0326,'IEEEST',1,3,,0.008,0.000016,1,0,0.15,0,0.14,0.06,0.14,0.06,1.5,1.5,-0.6,0.05,-0.05,0,0	/�j��ST60
0532,'PSS2B',2,1,0,3,0,5,1,4.0,4.0,0.01,4.0,0,4.0,0.604,1.0,0.5,0.1,5.0,0.282,0.035,0.262,0.015,1.0,0.986,999,-999,999,-999,0.05,-0.05/������2
0533,'PSS2B',3,1,0,3,0,5,1,4.0,4.0,0.01,4.0,0,4.0,0.604,1.0,0.5,0.1,5.0,0.282,0.035,0.262,0.015,1.0,0.986,999,-999,999,-999,0.05,-0.05/������3
0534,'PSS2B',4,2,0,3,0,5,1,4,4,0.01,4,0,4,0.604,1,0.5,0.1,5,0.282,0.035,0.262,0.015,1,0.986,999,-999,999,-999,0.05,-0.05/����#4
0535,'PSS2B',5,1,0,3,0,5,1,4.0,4.0,0.01,4.0,0,4.0,0.604,1.0,0.5,0.1,5.0,0.282,0.035,0.262,0.015,1.0,0.986,999,-999,999,-999,0.05,-0.05/������5
0536,'PSS2B',6,1,0,3,0,5,1,4.00,4.00,0.01,4.00,0,4.000,0.562,1.000,0.500,0.100,5.000,0.282,0.035,0.262,0.015,1.000,0.986,999,-999,999,-999,0.050,-0.050/ ������6
0537,'PSS2B',7,2,0,3,0,5,1,4,4,0.01,4,0,4,0.604,1,0.5,0.1,5,0.282,0.035,0.262,0.015,1,0.986,999,-999,999,-999,0.05,-0.05/����#7
0539,'PSS2A',9,3,0,3,0,1,1,15,2,.03,15,2,.03,0,0,1,1,-.8,.15,.25,1,1,.05,-0.05/������9
0541,'PSS2A',1,3,0,3,0,1,1,15,2,.03,15,2,.03,0,0,1,1,-.8,.15,.25,1,1,.05,-0.05/������10
0701,'PSS2A',1,1,0,3,0,5,1,2.0,2.0,0.0,2.0,0.0,2.0,0.25,1.0,0.2,0.1,12.0,0.12,0.04,0.28,0.04,0.1,-0.1/
0702,'PSS2A',2,1,0,3,0,5,1,2.0,2.0,0.0,2.0,0.0,2.0,0.25,1.0,0.2,0.1,12.0,0.12,0.04,0.28,0.04,0.1,-0.1/
//0703,'IEEEST',3,3,0,0,0,0,0,0,0,0,.02,.11,.33,.5,.5,-.5,.05,-.05,0,0/
0703,'PSS2A',3,1,0,3,0,5,1,2.0,2.0,0.0,2.0,0.0,2.0,0.25,1.0,0.2,0.1,12.0,0.12,0.04,0.28,0.04,0.1,-0.1/ �[�G#3_98�~���_�Τ_�o�q�覡
0704,'PSS2A',4,1,0,3,0,5,1,2.0,2.0,0.0,2.0,0.0,2.0,0.25,1.0,0.2,0.1,12.0,0.12,0.04,0.28,0.04,0.1,-0.1/
0711,'IEEEST',1,3,0,0,0,0,0,0,0,0,0.01,0,0.01,5.0,5.0,-4.0,0.1,-0.1,0,0/
0712,'IEEEST',2,3,0,0,0,0,0,0,0,0,0.01,0,0.01,5.0,5.0,-4.0,0.1,-0.1,0,0/
//0713,'IEEEST',3,3,0,0,0,0,0,0,0,0,0.01,0,0.01,5.0,5.0,-4.0,0.1,-0.1,0,0/
0713,'IEEEST',3,  3, 0, 0, 0, 0, 0, 0, 0, 0, 0.01, 0, 0.01, 5.0, 5.0, -1.0,  0.1, -0.1,  0,  0 /���Stabilizer
0714,'IEEEST',4,3,0,0,0,0,0,0,0,0,0.01,0,0.01,5.0,5.0,-4.0,0.1,-0.1,0,0/
0715,'IEEEST',5,3,0,0,0,0,0,0,0,0,0.01,0,0.01,5.0,5.0,-4.0,0.1,-0.1,0,0/
0716,'IEEEST',6,3,0,0,0,0,0,0,0,0,0.01,0,0.01,5.0,5.0,-4.0,0.1,-0.1,0,0/
0801,'PSS2A',1,2,0,3,0,5,1,5,5,0,5,0,4.99,0.6,1,0,.1,10,.12,.04,.16,.04,.1,-.1/�ѽ�G1
0804,'PSS2A',1,2,0,3,0,5,1,5,5,0,5,0,4.99,0.924,1,0,.1,10,.16,.04,.4,.04,.1,-.1/�ѽ�G4
0831,'IEEEST',1,3,,0.008,0.000016,2.5,0,0.12,0,0.12,0.05,0.12,0.05,1.5,1.5,-2.0,0.05,-0.05,0,0/ �C�s#1
0832,'IEEEST',1,3,,0.008,0.000016,2.5,0,0.12,0,0.12,0.05,0.12,0.05,1.5,1.5,-2.0,0.05,-0.05,0,0/ �C�s#2(���[�J)
0833,'IEEEST',1,3,,0.008,0.000016,2.5,0,0.12,0,0.12,0.05,0.12,0.05,1.5,1.5,-2.0,0.05,-0.05,0,0/ �C�s#3(���[�J)
0834,'IEEEST',1,3,,0.008,0.000016,2.5,0,0.12,0,0.12,0.05,0.12,0.05,1.5,1.5,-2.0,0.05,-0.05,0,0/ �C�s#4(���[�J)
0895,'IEEEST',1,3,,.008,.000016,1,0,.15,0,.15,.08,.15,.08,1.5,1.5,-.75,.05,-.05,0,0/
0896,'IEEEST',2,3,,.008,.000016,1,0,.15,0,.15,.08,.15,.08,1.5,1.5,-.75,.05,-.05,0,0/
0897,'IEEEST',3,3,,.008,.000016,1,0,.15,0,.15,.08,.15,.08,1.5,1.5,-.75,.05,-.05,0,0/
0898,'IEEEST',4,3,,.008,.000016,1,0,.15,0,.15,.08,.15,.08,1.5,1.5,-.75,.05,-.05,0,0/
//1001,'IEEEST',1,2,0,.084,.0033,0,0,0,0,.48,.08,.48,.08,10,10,6,.05,-.05,0,0/
//1002,'STAB1',2,0.366,10,10,0.05,10,0.05,10/
//1001,'USRMDL',1,'N3PSS',3,0,0,10,6,0,0.004,0.80,1.50,0.15,2.00,0.15,0.03,0.15,0.03,0.05/�֤TPSS
1001,'IEEEST',1,2,0,0.008,0.000016,0.03,0,0.15,0,0.15,2.0,0.15,0.03,1.5,1.5,-1,0.05,-0.05,0,0/���Stabilizer
//1002,'USRMDL',2,'N3PSS',3,0,0,10,6,0,0.004,1.50,1.50,0.18,2.00,0.18,0.03,0.18,0.03,0.05/�֤TPSS
1002,'IEEEST',2,3,0,0.008,0.000016,0.03,0,0.18,0,0.18,2,0.18,0.03,1.5,1.5,-1,0.05,-0.05,0,0/Stabilizer���
1081,'PSS2B',1,1,0,3,0,5,1,4,4,0,4,0,4,.5764,1,.5,.1,10,.15,.02,.1,.02,0,0,99,-99,99,-99,.1,-.1/���F#1
1082,'PSS2B',2,1,0,3,0,5,1,4,4,0,4,0,4,.5764,1,.5,.1,10,.15,.02,.1,.02,0,0,99,-99,99,-99,.1,-.1/���F#2
1083,'PSS2B',3,1,0,3,0,5,1,4,4,0,4,0,4,.6532,1,.5,.1,8,.2,.03,.18,.035,0,0,99,-99,99,-99,.05,-.05/���F#3
1084,'PSS2B',4,1,0,3,0,5,1,4,4,0,4,0,4,.6532,1,.5,.1,8,.2,.03,.18,.035,0,0,99,-99,99,-99,.05,-.05/���F#4
1103,'PSS2B',1,2,0,3,0,5,1,5,5,0,5,0,4.99,0.562,1,0,0.1,15,0.2,0.04,0.2,0.04,0.2,0.04,1,-1,1,-1,0.1,-0.1/�j�L#3
1104,'PSS2B',1,2,0,3,0,5,1,5,5,0,5,0,4.99,0.561,1,0.5,0.1,15,0.2,0.04,0.2,0.04,0.16,0.04,99,-99,99,-99,0.1,-0.1/�j�L#4_98�~���
1105,'PSS2B',1,2,0,3,0,5,1,5,5,0,5,0,4.99,0.436,0,0.25,0.1,16.5,0.28,0.04,0.28,0.04,0.16,0.04,99,-99,99,-99,0.1,-0.1/�j�L#5_102�~�۰ʹq���վ㾹��s
1214,'IEEEST',1,3,0,.008,.000016,2.50,0,.16,0,.16,.07,.16,.07,1.5,1.5,-1.00,.05,-.05,0,0/�n���|����
9161,'PSS2A',1,3,,1,,0,0,2,2,0.028,100,100,1,0,0,0,0,-0.8,0.4,1,0.1,0.05,0.5,-0.5/���GT11
9162,'PSS2A',1,3,,1,,0,0,2,2,0.028,100,100,1,0,0,0,0,-0.8,0.4,1,0.1,0.05,0.5,-0.5/���GT12
9163,'PSS2A',1,3,,1,,0,0,2,2,0.028,100,100,1,0,0,0,0,-0.8,0.4,1,0.1,0.05,0.5,-0.5/���ST
9241,'PSS2A',1,3,,1,,1,1,5,0,0.03,2,2,2,0,0,1,1,-0.083,0.591,2,0.591,0.05,0.05,-0.05/�P��GT11
9242,'PSS2A',2,3,,1,,1,1,5,0,0.03,2,2,2,0,0,1,1,-0.083,0.591,2,0.591,0.05,0.05,-0.05/�P��GT12
9243,'PSS2A',S,3,,1,,1,1,2,0,0.06,2,2,2,0,0,1,1,-0.5,0.04,0.02,0.04,0.02,0.05,-0.05/�P��ST1
9311,'PSS2A',1,1,,3,,5,1,2,2,0,2,0,2,0.176,1,0.5,0.1,10,0.15,0.03,0.15,0.03,0.1,-0.1/�Ŵf#GT1
9312,'PSS2A',1,1,,3,,5,1,2,2,0,2,0,2,0.176,1,0.5,0.1,10,0.15,0.03,0.15,0.03,0.1,-0.1/�Ŵf#GT2
9313,'PSS2A',1,1,,3,,5,1,2,2,0,2,0,2,0.176,1,0.5,0.1,10,0.15,0.03,0.15,0.03,0.1,-0.1/�Ŵf#GT3
9314,'PSS2A',1,3,,1,,0,0,2,0,0.03,1,0,1,0,0,0,0,-0.8,0.15,0.25,1,1,0.1,-0.1/�Ŵf#ST
9331,'PSS2A',1,3,,1,,1,1,5,0,0.03,2,2,2,0,0,1,1,-0.083,0.591,2,0.591,0.05,0.05,-0.05/���QGT11
9332,'PSS2A',1,3,,1,,1,1,5,0,0.03,2,2,2,0,0,1,1,-0.083,0.591,2,0.591,0.05,0.05,-0.05/���QGT12
9333,'PSS2A',1,3,,1,,1,1,2,0,0.06,2,2,2,0,0,1,1,-0.5,0.04,0.02,0.04,0.02,0.05,-0.05/���QST1
9334,'PSS2A',1,3,,1,,1,1,5,0,0.03,2,2,2,0,0,1,1,-0.083,0.591,2,0.591,0.05,0.05,-0.05/���QGT21
9335,'PSS2A',1,3,,1,,1,1,5,0,0.03,2,2,2,0,0,1,1,-0.083,0.591,2,0.591,0.05,0.05,-0.05/���QGT22
9336,'PSS2A',1,3,,1,,1,1,2,0,0.06,2,2,2,0,0,1,1,-0.5,0.04,0.02,0.04,0.02,0.05,-0.05/���QST2
9411,'IEEEST',1,5,0,0.014,0.0001,0.005,0,0,0,1,1,1,1,1,1,1,0.05,-0.05,0,0/�M��G1
9412,'IEEEST',1,5,0,0.014,0.0001,0.005,0,0,0,1,1,1,1,1,1,1,0.05,-0.05,0,0/�M��G2
9251,'PSS2A',1,1,0,3,0,5,1,2,2,0,2,0,2,0.187,1,0.5,0.1,10,0.15,0.03,0.15,0.03,0.1,-0.1/�P��G1_980116
9252,'PSS2A',1,1,0,3,0,5,1,2,2,0,2,0,2,0.187,1,0.5,0.1,10,0.15,0.03,0.15,0.03,0.1,-0.1/�P��G2_980116
9253,'PSS2A',1,1,0,3,0,4,2,5,5,1,5,0,5,0.453,1,0.48,0.12,13.3,0.25,0.025,0.25,0.025,0.05,-0.05/�P��ST_980116
9810,'PSS2A',1,1,,3,,5,1,2,2,0,2,0,1.99,0.42,0.99,0,0.1,3.8,0.1,0.27,0.04,0.03,0.1,-0.1/�بȡ�1
9810,'PSS2A',2,1,,3,,5,1,2,2,0,2,0,1.99,0.42,0.99,0,0.1,3.8,0.1,0.27,0.04,0.03,0.1,-0.1/�بȡ�2
//--------------------------------91�~�s�W����-------------------------------------------------
//91�~�s�W���ե]�t�h�L�B�s��IPP�C
//-------------------------------------------------------------------------------------------------
//
//
//--------------------------------92�~�s�W����-------------------------------------------------
//92�~�s�W���ե]�t���IPP�B�P��IPP�B���QIPP�B�ŴfIPP�B�M��IPP�C
//--------------------------------Data End--------------------------------------------------------- 
//
//
//--------------"AREA 1"----------------�V�u���p���� Governor ����-------------------------------------------
//0011,'IEESGO',1,0.18,0.03,0.05,0.25,6,0.3,0.3366,0.667,1,0.937,0/�֤@#1
//0012,'IEESGO',2,0.18,0.03,0.05,0.25,6,0.3,0.3366,0.667,1,0.937,0/�֤@#2
//0021,'IEESGO',1,.5,0,.1,.31,6,.096,18,.7,1,.9,0/�֤G#1
//0022,'IEESGO',2,.5,0,.1,.31,6,.096,18,.7,1,.9,0/�֤G#2
//0101,'IEESGO',1,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/
//0102,'IEESGO',2,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/
//0103,'IEESGO',3,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/
//0104,'IEESGO',4,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/
//0201,'IEESGO',1,.2,0,.3,.09,10,.5,13.34,.27,.27,.95,0/�`�D#1-����
//0202,'IEESGO',2,.2,0,.3,.09,10,.5,11.33,.39,.39,.85,0/�`�D#2-����
//0203,'IEESGO',3,.22,0,.2,.2,10,.5,11.64,.44,.44,.85,0/�`�D#3-����
//0221,'IEESGO',1,.22,0,.2,.2,10,.5,12.15,.47,.47,.85,0/�L�f#1
//0222,'IEESGO',2,.25,0,.1,.2,5,.4,17,.7,.4,.85,0/�L�f#2
//0223,'GAST',3,.047,.1,.1,14.6,.85,2,1,-.05,0/�L�f#31
//0224,'GAST',4,.047,.1,.1,14.6,.85,2,1,-.05,0/�L�f#32
//0301,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3/�j��GT1-1
//0302,'GAST',2,0.05,0.1,1,5,0.9,3,1.05,0,0.3/�j��GT1-2
//0303,'GAST',3,0.05,0.1,1,5,0.9,3,1.05,0,0.3/�j��GT1-3
//0304,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3/�j��GT2-1
//0305,'GAST',2,0.05,0.1,1,5,0.9,3,1.05,0,0.3/�j��GT2-2
//0306,'GAST',3,0.05,0.1,1,5,0.9,3,1.05,0,0.3/�j��GT2-3
//0301,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3/�j��GT3-1
//0302,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3/�j��GT3-2
//0313,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3/�j��GT4-1
//0314,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3/�j��GT4-2
//0315,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3/�j��GT5-1
//0316,'GAST',1,0.05,0.1,1,5,0.9,3,1.05,0,0.3/�j��GT5-2
//0321,'IEESGO',1,0.1,0,0.002,0.7,5,0.7,20,0.18,1,1.05,0	/�j��ST10 (����Governor Free)
//0322,'IEESGO',1,0.1,0,0.002,0.7,5,0.7,20,0.18,1,1.05,0	/�j��ST20 (����Governor Free)
//0322,'IEESGO',1,0.1,0,0.002,0.7,5,0.7,20,0.18,1,1.05,0	/�j��ST20 ���Governor (����Governor Free)
//0323,'IEESGO',1,0.1,0,0,0.7,5,0.7,20,0.17,1,1.05,0		/�j��ST30 (����Governor Free)
//0324,'IEESGO',1,0.1,0,0,0.7,5,0.7,20,0.17,1,1.05,0		/�j��ST40 (����Governor Free)
//0325,'IEESGO',1,0.1,0,0,0.7,5,0.7,20,0.17,1,1.05,0		/�j��ST50 (����Governor Free)
//0326,'IEESGO',1,0.1,0,0,0.7,5,0.7,20,0.17,1,1.05,0		/�j��ST60 (����Governor Free)
//0411,'HYGOV',1,0.05,0.3,3.2,0.05,0.5,0.167,0.9,0,0.8,1.2,0,0.08/�Ѯ�G1
//0451,'HYGOV',1,.055,.188,3.2,.05,.5,.167,.9,0,.8,1.2,0,.08/�۪�G1
//0452,'HYGOV',2,.055,.188,3.2,.05,.5,.167,.9,0,.8,1.2,0,.08/�۪�G2
//0544,'IEESGO',1,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/����G1
//0545,'IEESGO',1,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/����G2
//0546,'IEESGO',1,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/����G3
//0547,'IEESGO',1,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/����G4
//0631,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]G5
//0632,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]G6
//0603,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G1-1
//0604,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G1-2
//0605,'GAST',3,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G1-3
//0606,'GAST',S,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G1-S
//0607,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G2-1
//0608,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G2-2
//0609,'GAST',3,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G2-3
//0611,'GAST',S,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G2-S
//0612,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G3-1
//0613,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G3-2
//0614,'GAST',3,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G3-3
//0615,'GAST',S,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G3-S
//0616,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G4-1
//0617,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G4-2
//0618,'GAST',3,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G4-3
//0619,'GAST',S,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G4-S
//0621,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G5-1
//0622,'GAST',2,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G5-2
//0623,'GAST',3,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G5-3
//0624,'GAST',S,.047,.1,.1,14.6,.85,2,1,-.05,0/�q�]#G5-S
//0701,'HYGOV',1,.056,.328,6,.05,.5,.167,.893,0,1.5,1.2,0,.08/�j�[�G#1
//0702,'HYGOV',2,.056,.328,6,.05,.5,.167,.893,0,1.5,1.2,0,.08/�j�[�G#2
//0703,'WPIDHY',3,1.5,-0.031,8.5,1.9,2.0,0.1,0.05,0.045,-0.045,1.0,0.0,1.92,1.0,0.0,0.0,0.14,0.35,0.31,0.72,0.75,0.86 / �[�G#3_98�~���_�ȾA�Τ_�o�q�覡
//0704,'HYGOV',4,.056,.328,6,.05,.5,.167,.893,0,1.5,1.2,0,.08/�j�[�G#4
//0711,'HYGOV',1,.056,.328,6,.05,.5,.167,.893,0,1.84,1.2,0,.08/����#1
//0712,'HYGOV',2,.056,.328,6,.05,.5,.167,.893,0,1.84,1.2,0,.08/����#2
//0713,'HYGOV',3,.056,.328,6,.05,.5,.167,.893,0,1.84,1.2,0,.08/����#3
//0714,'HYGOV',4,.056,.328,6,.05,.5,.167,.893,0,1.84,1.2,0,.08/����#4
//0715,'HYGOV',5,.056,.328,6,.05,.5,.167,.893,0,1.84,1.2,0,.08/����#5
//0716,'HYGOV',6,.056,.328,6,.05,.5,.167,.893,0,1.84,1.2,0,.08/����#6
//0717,'HYGOV',G,.055,.348,3.2,.05,.5,.167,.9,0,.8,1.2,0,.08/����G
//0801,'HYGOV',1,.055,.3,3.2,.05,.5,.167,.9,0,.795,1.2,0,.08/�ѽ�G1
//0802,'HYGOV',2,.055,.3,3.2,.05,.5,.167,.9,0,.795,1.2,0,.08/�ѽ�G2
//0803,'HYGOV',3,.055,.3,3.2,.05,.5,.167,.9,0,.795,1.2,0,.08/�ѽ�G3
//0804,'HYGOV',4,.055,.3,3.2,.05,.5,.167,.9,0,.795,1.2,0,.08/�ѽ�G4
//0811,'HYGOV',5,.055,.3,3.2,.05,.5,.167,.9,0,.73,1.2,0,.08/�s�ѽ�#1
//0821,'HYGOV',1,.055,.262,3.2,.05,.5,.167,.9,0,1.487,1.2,0,.08/
//0822,'HYGOV',1,.055,.262,3.2,.05,.5,.167,.9,0,1.487,1.2,0,.08/
//0823,'HYGOV',1,.055,.262,3.2,.05,.5,.167,.9,0,1.487,1.2,0,.08/
//0824,'HYGOV',1,.055,.262,3.2,.05,.5,.167,.9,0,1.487,1.2,0,.08/
//0831,'HYGOV',1,.055,.243,3.2,.05,.5,.167,.9,0,1.079,1.2,0,.08/
//0832,'HYGOV',2,.055,.243,3.2,.05,.5,.167,.9,0,1.079,1.2,0,.08/
//0833,'HYGOV',3,.055,.243,3.2,.05,.5,.167,.9,0,1.079,1.2,0,.08/
//0834,'HYGOV',4,.055,.243,3.2,.05,.5,.167,.9,0,1.079,1.2,0,.08/
//0851,'HYGOV',1,.053,.35,3.2,.05,.5,.167,.934,0,.8,1.2,0,.08/�d�uG1
//0852,'HYGOV',1,.053,.35,3.2,.05,.5,.167,.934,0,.8,1.2,0,.08/�d�uG2
//0871,'HYGOV',G,.055,.346,3.2,.05,.5,.167,.9,0,.8,1.2,0,.08/����(�U�j)G12
//0873,'HYGOV',3,.055,.346,3.2,.05,.5,.167,.9,0,.8,1.2,0,.08/����(�U�j)G3
//0891,'HYGOV',1,.055,.346,3.2,.05,.5,.167,.9,0,1.0,1.2,0,.08/���bG1
//0892,'HYGOV',1,.055,.346,3.2,.05,.5,.167,.9,0,1.0,1.2,0,.08/���bG2
//0895,'WEHGOV',1,0,0,.03,.2,11,5.6,.3,.1,.01,.01,.2,.077,-.077,1,0,.5,.57,0,.02,.005,0,.25,.5,.75,1,0,.171,.457,.744,1.0,0,.2,.3,.4,.5,.6,.7,.8,.9,1.0,0,.195,.296,.398,.504,.611,.708,.814,.912,1/����G1
//0896,'WEHGOV',2,0,0,.03,.2,11,5.6,.3,.1,.01,.01,.2,.077,-.077,1,0,.5,.57,0,.02,.005,0,.25,.5,.75,1,0,.171,.457,.744,1.0,0,.2,.3,.4,.5,.6,.7,.8,.9,1.0,0,.195,.296,.398,.504,.611,.708,.814,.912,1/����G2
//0897,'WEHGOV',3,0,0,.03,.2,11,5.6,.3,.1,.01,.01,.2,.077,-.077,1,0,.5,.57,0,.02,.005,0,.25,.5,.75,1,0,.171,.457,.744,1.0,0,.2,.3,.4,.5,.6,.7,.8,.9,1.0,0,.195,.296,.398,.504,.611,.708,.814,.912,1/����G3
//0898,'WEHGOV',4,0,0,.03,.2,11,5.6,.3,.1,.01,.01,.2,.077,-.077,1,0,.5,.57,0,.02,.005,0,.25,.5,.75,1,0,.171,.457,.744,1.0,0,.2,.3,.4,.5,.6,.7,.8,.9,1.0,0,.195,.296,.398,.504,.611,.708,.814,.912,1/����G4
//1001,'IEESGO',1,0,0,.1,.7,3,0,18,.65,0,.9,0/�֤T#1
//1002,'IEESGO',2,0,0,.1,.7,3,0,18,.65,0,.9,0/�֤T#2
//1007,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/�֤TG1
//1008,'GAST',1,.047,.1,.1,14.6,.85,2,1,-.05,0/�֤TG2
//1079,'IEESGO',S,.22,0,.2,.2,10,.5,12.15,.47,.47,.85,0/���FG1-S
//1089,'IEESGO',S,.22,0,.2,.2,10,.5,12.15,.47,.47,.85,0/���FG2-S
//1093,'IEESGO',S,.22,0,.2,.2,10,.5,12.15,.47,.47,.85,0/���FG3-S
//1096,'IEESGO',S,.22,0,.2,.2,10,.5,12.15,.47,.47,.85,0/���FG4-S
//1099,'IEESGO',S,.22,0,.2,.2,10,.5,12.15,.47,.47,.85,0/���FG5-S
//1101,'IEESGO',1,.22,0,.2,.2,10,.5,12.15,.45,.45,.85,0/�j�L#1-����
//1102,'IEESGO',2,.22,0,.2,.2,10,.5,12.15,.45,.45,.85,0/�j�L#2-����
//1103,'IEESGO',3,.22,0,.2,.2,5,.05,17,.75,1,.85,0/�j�L#3
//1104,'IEESGO',4,.22,0,.2,.2,5,.05,17,.75,1,.85,0/�j�L#4
//1104,'IEEEG1',4,0,0,9.0,0.1,0.0,0.2,0.025,-0.025,1.0,0.0,0.4,0.3811,0.0,10.5, 0.1632, 0.0, 0.4,0.4557,0.0,0.0,0.0,0.0/�j�L#4_98�~���
//1105,'IEESGO',5,.22,0,.2,.2,5,.05,16.9,.75,1,.85,0/�j�L#5
//1106,'IEESGO',6,.22,0,.2,.2,5,.05,16.9,.75,1,.85,0/�j�L#6
//1107,'IEESGO',G,.22,0,.2,.2,10,.5,17,.47,.47,.85,0/�j�LG?
//1203,'IEEET3',S,0,120,.15,1.2,-1.2,.5,.02,.55,1.19,2.2,3.77,1/�n��#S1
//1206,'IEEET3',S,0,120,.15,1.2,-1.2,.5,.02,.55,1.19,2.2,3.77,1/�n��#S2
//1213,'IEEET3',S,0,120,.15,1.2,-1.2,.5,.02,.55,1.19,2.2,3.77,1/�n��#S3
//1401,'HYGOV',G,.055,.3,3.2,.05,.5,.167,.9,0,.8,1.2,0,.08/�s��
//9101,'GAST',1,.047,.1,.1,14.6,.85,2,1,-0.05,0/����G1-1
//9102,'GAST',2,.047,.1,.1,14.6,.85,2,1,-0.05,0/����G1-2
//9103,'IEEEG1',S,0,0,20,0.04,0,0.1,0.1,-0.1,100,0,0.1,0.39,0,0.02,0.19,0,0.18,0.42,0,0,0,0/����S1
//9104,'GAST',1,.047,.1,.1,14.6,.85,2,1,-0.05,0/����G2-1
//9105,'GAST',2,.047,.1,.1,14.6,.85,2,1,-0.05,0/����G2-2
//9106,'IEEEG1',S,0,0,20,0.04,0,0.1,0.1,-0.1,100,0,0.1,0.39,0,0.02,0.19,0,0.18,0.42,0,0,0,0/����S2
//9111,'GAST',1,0.0602,0.51,0.2,3,0.664,3,0.863,0.033,0/�s��GT1A
//9112,'GAST',2,0.0602,0.51,0.2,3,0.664,3,0.863,0.033,0/�s��GT1B
//9113,'GAST',3,0.0602,0.51,0.2,3,0.664,3,0.863,0.033,0/�s��GT1C
//9114,'TGOV1',S,0.0656,0.45,0.762,0,0.72,3,0/�s��ST
//9161,'GAST',1,0.05,33,1,4.5,1.01,4,1,0.55,0/���GT11
//9162,'GAST',1,0.05,33,1,4.5,1.01,4,1,0.55,0/���GT12
//9163,'IEESGO',1,0.15,0.035,1.5,0.15,10,0.6,20,0.75,0.63,1,0.5/���ST
//9241,'GAST',1,.05,.1,1,5,.9,3,1,.05,0.3/�P��GT11
//9242,'GAST',2,.05,.1,1,5,.9,3,1,.05,0.3/�P��GT12
//9243,'IEESGO',S,0,0,0.02,0.72,14,0.53,20,0.785,0.536,1.015,0.03/�P��ST1
//9301,'IEESGO',1,0,0,1.2,0.053,10,0.73,25,0.7,0.5,1,0/���d#1
//9302,'IEESGO',1,0,0,1.2,0.053,10,0.73,25,0.7,0.5,1,0/���d#2
//9303,'IEESGO',1,0,0,1.2,0.053,10,0.73,25,0.7,0.5,1,0/���d#3
//9311,'IEESGO',1,0,0,0.05,0.05,0.4,0.2,25,1,1,0.85,-0.085/�Ŵf#GT1
//9312,'IEESGO',1,0,0,0.05,0.05,0.4,0.2,25,1,1,0.85,-0.085/�Ŵf#GT2
//9313,'IEESGO',1,0,0,0.05,0.05,0.4,0.2,25,1,1,0.85,-0.085/�Ŵf#GT3
//9314,'IEESGO',1,0,0,0.02,0.396,4.038,0.397,20,0.805,0.5714,1.1,-0.1/�Ŵf#ST
//9331,'GAST',1,.05,.1,1,5,.9,3,1,.05,0.3/���QGT11
//9332,'GAST',1,.05,.1,1,5,.9,3,1,.05,0.3/���QGT12
//9333,'IEESGO',1,0,0,0.02,0.72,14,0.53,20,0.785,0.536,1.015,0.03/���QST1
//9334,'GAST',1,.05,.1,1,5,.9,3,1,.05,0.3/���QGT21
//9335,'GAST',1,.05,.1,1,5,.9,3,1,.05,0.3/���QGT22
//9336,'IEESGO',1,0,0,0.02,0.72,14,0.53,20,0.785,0.536,1.015,0.03/���QST2
//9411,'IEESGO',1,0.1,0.05,0.1,0.2,5,0.4,25,0.75,0.45,0.85,0.3/�M��G1
//9412,'IEESGO',1,0.1,0.05,0.1,0.2,5,0.4,25,0.75,0.45,0.85,0.3/�M��G2
//9703,'IEESGO',S,0,0,0.02,0.68,5.3,0.58,20,0.759,0.474,1.1,0.05/�P��ST_980116
//9810,'TGOV1',1,0.02,0.02,1,0,0.1,0.1,0.005/�بȡ�1
//9810,'TGOV1',2,0.02,0.02,1,0,0.1,0.1,0.005/�بȡ�2
//9811,'TGOV1',1,0.045,0.25,1.1,0.1,0.0,0.1,0.0/�A����1
//9812,'TGOV1',1,0.045,0.25,1.1,0.1,0.0,0.1,0.0/�A����2
//-------------------------------------------------------------------------------------------------
//
//
//-------"AREA 2"-------�L�u�t��������,�U�Ѥ��O������,�o�q���p�ɬq���@Governor----------------------
//PS:�`�D1~3,�L�f12,����1~10,���d1~3,���F1~4,�j�L1&2
//-------------------------------------------------------------------------------------------------
//
//
//------------------------------------------�� ��--------------------------------------------------
// *** Update on 07/08/1994 *** //
//1001,'GENROU',1,7.6,.03297,.3994,.053,4.018,1,1.574,1.49,.34,.522,.255,.19,.17,.535/��89.5���w�l¶����¶
//0625,'GENROU',6,7,.023,.89,.036,3.576,1,2.28,2.13,.255,.422,.2,.15,.111,.389/�q�d��������¶
//9411,'GENROU',1,5.1,0.046,0.8,0.066,2.62,1,1.76,1.7,0.25,0.32,0.2,0.17,1.09,1.62/�M�����հѼƭץ�
//9411,'EXST1',1,0.01,4.03,-4.03,1,1,30,0.01,4.03,-3.49,0,0,1/�M�����հѼƭץ�
//9411,'IEESGO',1,0.05,0,0.1,0.2,10,0.45,25,0.71,0.37,1.05,0.3/�M�����հѼƭץ�
//9412,'GENROU',1,5.1,0.046,0.8,0.066,2.62,1,1.76,1.7,0.25,0.32,0.2,0.17,1.09,1.62/�M�����հѼƭץ�
//9412,'EXST1',1,0.01,4.03,-4.03,1,1,30,0.01,4.03,-3.49,0,0,1/�M�����հѼƭץ�
//9412,'IEESGO',1,0.05,0,0.1,0.2,10,0.45,25,0.71,0.37,1.05,0.3/�M�����հѼƭץ�
//0811,'IEEET1',G,0,400,.03,3.5,-3.5,-.17,.95,.04,1,0,3.365,.22,4.487,.95/�s�ѽ��אּ�۩w�ҫ�
//1106,'IEEET1',6,0,400,.03,3.5,-3.5,-.17,1.23,.04,1,0,3.365,.22,4.487,.95/�j�L��-�Ĥj����
//-------------------------------------------------------------------------------------------------
//
//-----------------------------------------���ץ�Model��-------------------------------------------
//0011,'IEESGO',1,.18,.03,.05,.25,6,.3,18,.67,1,.9,0/�֤@#1
//0012,'IEESGO',2,.18,.03,.05,.25,6,.3,18,.67,1,.9,0/�֤@#2
//0711,'SCRX',1,0.607,0.824,192.2,0.011,-4,4.4,0,10/����E�Ͼ����@�۩w�Ҳիe
//
//
//----------------�h�L����(�t�ӭ�)------------------------------------------------------------------
//0881,'GENSAL',1,6,0.06,0.07,2.3,1,0.987,0.64,0.407,0.214,0.145,0.1,.35/
//0881,'IEEET5',1,20,0.05,8.3,1.7,0.76,1,3.192,0.22,4.256,.95/		
//0881,'HYGOV',1,0.055,0.348,3.2,0.05,0.5,0.167,0.9,0,0.8,1.2,0,.08/
//0881,'WPIDHY',1,0.7,0.05,5.88,2.87,0.205,0.2,0.000000001,0.2,-0.2,1,0,0.41,1,0,-1.286,0.15,0.31,0.2,0.62,0.6,1/�h�L(�t�ӭ�)


//-----------------------------��Ƽt�Ͼ��հѼ�-------------------------------------------------------------------------------------------
//----------------------------------------------------------------------------------------------------------------------------------------
//UPA,UPB,UPC
9323,'GENROU',1,6.4,.017,.71,.027,4,1,1.88,1.85,0.31,0.48,0.27,0.2,0.13,0.56/���#A(UPA)
9324,'GENROU',1,6.4,.017,.71,.027,4,1,1.88,1.85,0.31,0.48,0.27,0.2,0.13,0.56/���#B(UPB)
9325,'GENROU',1,6.4,.017,.71,.027,4,1,1.88,1.85,0.31,0.48,0.27,0.2,0.13,0.56/���#C(UPC)
9323,'IEEET1',1,.03,217.5,.01,10,0,1,0.135,.019,1,0,3.15,.769,4.2,.771/���#A(UPA)
9324,'IEEET1',1,.03,217.5,.01,10,0,1,0.135,.019,1,0,3.15,.769,4.2,.771/���#B(UPB)
9325,'IEEET1',1,.03,217.5,.01,10,0,1,0.135,.019,1,0,3.15,.769,4.2,.771/���#C(UPC)
//9323,'IEESGO',1,.1,0,.2,.26,11.1,.31,25,.72,1.0,1.1,0/���#A(UPA)
//9324,'IEESGO',1,.1,0,.2,.26,11.1,.31,25,.72,1.0,1.1,0/���#B(UPB)
//9325,'IEESGO',1,.1,0,.2,.26,11.1,.31,25,.72,1.0,1.1,0/���#C(UPC)
9323,'IEEEST',1,3,0,1.0,0,0,0,0,0,0.65,1.8,0.21,0.09,1.5,1.5,-0.6,0.05,-0.05,0,0/���#A(UPA)
9324,'IEEEST',1,3,0,1.0,0,0,0,0,0,0.65,1.8,0.21,0.09,1.5,1.5,-0.6,0.05,-0.05,0,0/���#B(UPB)
9325,'IEEEST',1,3,0,1.0,0,0,0,0,0,0.65,1.8,0.21,0.09,1.5,1.5,-0.6,0.05,-0.05,0,0/���#C(UPC)
//----------------------------------------------------------------------------------------------------------------------------------------
//HG1,HG2,HG3
9571,'GENROU',1,7.775,0.043,2.5,0.15,1.85,0.91,2.15,2.05,0.26,0.445,0.179,0.142,0.106,0.539/����G1(HG1)
9572,'GENROU',1,7.775,0.043,2.5,0.15,1.85,0.91,2.15,2.05,0.26,0.445,0.179,0.142,0.106,0.539/����G2(HG2)
9573,'GENROU',1,7.775,0.043,2.5,0.15,1.85,0.91,2.15,2.05,0.26,0.445,0.179,0.142,0.106,0.539/����G3(HG3)
9571,'AC7B',1,0.02,6.58,125.42,0,9999,10.35,-2.82,176.84,940.66,33.41,-33.41,0,10,0,1,0,9999,0.71,1.78,1,0.95,15.55,0,0,0,0,0/����G1(HG1)
9572,'AC7B',1,0.02,6.58,125.42,0,9999,10.35,-2.82,176.84,940.66,33.41,-33.41,0,10,0,1,0,9999,0.71,1.78,1,0.95,15.55,0,0,0,0,0/����G2(HG2)
9573,'AC7B',1,0.02,6.58,125.42,0,9999,10.35,-2.82,176.84,940.66,33.41,-33.41,0,10,0,1,0,9999,0.71,1.78,1,0.95,15.55,0,0,0,0,0/����G3(HG3)
9571,'TGOV1',1,0.067,0.2,1,0.05,0.304,0.2,0.005/����G1(HG1)
9572,'TGOV1',1,0.067,0.2,1,0.05,0.304,0.2,0.005/����G2(HG2)
9573,'TGOV1',1,0.067,0.2,1,0.05,0.304,0.2,0.005/����G3(HG3)
//
//HG4,HG5
9564,'GENROU',1,5.39,0.04,2.5,0.15,1.85,0.91,2.06,1.96,0.31,0.51,0.23,0.16,0.08,0.35/����G4(HG4)
9565,'GENROU',1,5.39,0.04,2.5,0.15,1.85,0.91,2.06,1.96,0.31,0.51,0.23,0.16,0.08,0.35/����G5(HG5)
9564,'EXAC1',1,0.033,1.2,0.9,85,0,6.92,-6.92,0.81,0.1,1.6,0.048,0.39,1,1.125,0,1.5,0/����G4(HG4)
9565,'EXAC1',1,0.033,1.2,0.9,85,0,6.92,-6.92,0.81,0.1,1.6,0.048,0.39,1,1.125,0,1.5,0/����G5(HG5)
9564,'IEESGO',1,0.045,0,0.2,0.4,0.003,0.003,22.2,0.3,0.5,1,0/����G4(HG4)
9565,'IEESGO',1,0.045,0,0.2,0.4,0.003,0.003,22.2,0.3,0.5,1,0/����G5(HG5)
//
//MG1
9574,'GENROU',1,8.26,0.03,2.5,0.15,2.93,0.92,2.67,2.54,0.308,0.532,0.232,0.175,0.166,0.629/���G1(MG1)
9574,'BUDCZT',1,3.26,6.62,1,0.024,0.61,0,0.089,1.38,-0.02,8.07,0/���G1(MG1)
//9574,'IEESGO',1,0.2,0,0.3,0.09,10,0.5,11.33,0.39,0.39,0.85,0/���G1(MG1)
//
//MG2,MG4
9575,'GENROU',1,4.91,0.02,0.92,0.04,1.59,0.343,2.158,2.08,0.224,0.3,0.156,0.126,0.166,0.629/���G2(MG2)
9577,'GENROU',1,4.91,0.02,0.92,0.04,1.59,0.343,2.158,2.08,0.224,0.3,0.156,0.126,0.166,0.629/���G4(MG4)
9575,'BUDCZT',1,2.16,7.314,1,0.024,0.93,0,0.06,1.38,-0.87,6.36,0/���G2(MG2)
9577,'BUDCZT',1,2.16,7.314,1,0.024,0.93,0,0.06,1.38,-0.87,6.36,0/���G4(MG4)
//9575,'IEESGO',1,0.2,0,0.3,0.09,10,0.5,11.33,0.39,0.39,0.85,0/���G2(MG2)
//9577,'IEESGO',1,0.2,0,0.3,0.09,10,0.5,11.33,0.39,0.39,0.85,0/���G4(MG4)
//
//MG3,MG5
9576,'GENROU',1,6.44,0.02,1.2,0.05,1.59,0.42,2.186,2.055,0.202,0.273,0.138,0.119,0.166,0.629/���G3(MG3)
9578,'GENROU',1,6.44,0.02,1.2,0.05,1.06,0.42,2.186,2.055,0.202,0.273,0.138,0.119,0.166,0.629/���G5(MG5)
9576,'BUDCZT',1,3.8,5.244,1,0.024,0.53,0,0.06,1.19,-0.87,4.56,0/���G3(MG3)
9578,'BUDCZT',1,3.8,5.244,1,0.024,0.53,0,0.06,1.19,-0.87,4.56,0/���G5(MG5)
//9576,'IEESGO',1,0.2,0,0.3,0.09,10,0.5,11.33,0.39,0.39,0.85,0/���G3(MG3)
//9578,'IEESGO',1,0.2,0,0.3,0.09,10,0.5,11.33,0.39,0.39,0.85,0/���G5(MG5)
//
//CFB1,CFB2
9581,'GENROU',1,7.88,0.037,0.186,0.037,1.22,1,1.698,1.599,0.199,0.331,0.155,0.139,0.064,0.232/�ҪoG1(CFB1)
9582,'GENROU',1,7.88,0.037,0.186,0.037,1.22,1,1.698,1.599,0.199,0.331,0.155,0.139,0.064,0.232/�ҪoG2(CFB2)
9581,'URST5T',1,0.02,1,5,0.02,0.02,200,5,0,0,0/�ҪoG1(CFB1)
9582,'URST5T',1,0.02,1,5,0.02,0.02,200,5,0,0,0/�ҪoG2(CFB2)
9581,'IEESGO',1,0.02,0,0.22,0.02,0.01,0.04,16.67,0.4,0.58,1.1,0.2/�ҪoG1(CFB1)
9582,'IEESGO',1,0.02,0,0.22,0.02,0.01,0.04,16.67,0.4,0.58,1.1,0.2/�ҪoG2(CFB2)
//---------------------------------------------------------------------------------------------------------------------------------------------------------------
//---------------------------------------------------------------------------------------------------------------------------------------------------------------


//---------------------------------------�s���հѼ�-------------------------------------------------

//--------------------------------------------------------------------------------------------------
//                                    ��M�s����(��M�s#1~#2)
//--------------------------------------------------------------------------------------------------
0107,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ��M�s#GT1-1(�Ѧҳq�]�s#GT1-1)
0107,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0107,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 99, -99, 2.5, -2.5, 0.05, -0.05/
0107,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0108,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ��M�s#GT1-2(�Ѧҳq�]�s#GT1-2)
0108,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0108,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 99, -99, 2.5, -2.5, 0.05, -0.05/
0108,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0109,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ ��M�s#ST1(�Ѧҳq�]�s#ST1)
0109,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
0109,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 99, -99, 2.5, -2.5, 0.05, -0.05/
0109,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/
0110,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ��M�s#GT2-1(�Ѧҳq�]�s#GT1-1)
0110,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0110,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0110,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0111,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ��M�s#GT2-2(�Ѧҳq�]�s#GT1-2)
0111,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0111,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0111,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0112,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ ��M�s#ST2(�Ѧҳq�]�s#ST1)
0112,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
0112,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0112,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/

//--------------------------------------------------------------------------------------------------
//                                  �L�f�s����(�L�f�s#1~#3)
//--------------------------------------------------------------------------------------------------
0221,'GENROU',1,7.56,0.017,0.84,0.027,3.04,1,2.14,2.09,0.287,0.44,0.251,0.181,0.222,0.846/�L�f#1
0222,'GENROU',1,7.56,0.017,0.84,0.027,3.04,1,2.14,2.09,0.287,0.44,0.251,0.181,0.222,0.846/�L�f#2
0223,'GENROU',1,7.56,0.017,0.84,0.027,3.04,1,2.14,2.09,0.287,0.44,0.251,0.181,0.222,0.846/�L�f#3
0221,'EXST1',1,0.008,999,-999,0.52,2.19,185,0.029,9.34,-3.48,0.28,0,1.0/�L�f#1
0222,'EXST1',1,0.008,999,-999,0.52,2.19,185,0.029,9.34,-3.48,0.28,0,1.0/�L�f#2
0223,'EXST1',1,0.008,999,-999,0.52,2.19,185,0.029,9.34,-3.48,0.28,0,1.0/�L�f#3
0221,'IEEEG1',1,0,0,20.0,0.10,0.0,0.05,3.4000,-3.4000,1.050,0.00,0.3,0.33,0.0,5.00,0.670,0.0,0.0,0.000,0.0,0.0,0.0,0.0/�L�f#1
0222,'IEEEG1',1,0,0,20.0,0.10,0.0,0.05,3.4000,-3.4000,1.050,0.00,0.3,0.33,0.0,5.00,0.670,0.0,0.0,0.000,0.0,0.0,0.0,0.0/�L�f#2
0223,'IEEEG1',1,0,0,20.0,0.10,0.0,0.05,3.4000,-3.4000,1.050,0.00,0.3,0.33,0.0,5.00,0.670,0.0,0.0,0.000,0.0,0.0,0.0,0.0/�L�f#3
0221,'PSS2B',1,2,0,3,0,4,1,2,2,0,2,1000,2,0.329,1,0.4,0.1,2.1,0.2,0.07,0.2,0.07,0.5,0.14,999,-999,999,-999,0.5,-0.5/�L�f#1
0222,'PSS2B',1,2,0,3,0,4,1,2,2,0,2,1000,2,0.329,1,0.4,0.1,2.1,0.2,0.07,0.2,0.07,0.5,0.14,999,-999,999,-999,0.5,-0.5/�L�f#2
0223,'PSS2B',1,2,0,3,0,4,1,2,2,0,2,1000,2,0.329,1,0.4,0.1,2.1,0.2,0.07,0.2,0.07,0.5,0.14,999,-999,999,-999,0.5,-0.5/�L�f#3
//--------------------------------------------------------------------------------------------------
//                                  �L�f�s����(�L�f�s#4~#8)
//--------------------------------------------------------------------------------------------------
0242,'GENROU' ,1, 6.25, 0.025, 1.07,0.023, 4.56, 1, 1.79, 1.77, 0.34, 0.34,0.261, 0.17, 0,0/
0242,'EXST1',1,0.01,4.34,-3.8,15,300,500,0.01,4.34,-3.8,0,0,1/
0242,'IEEEST', 1, 3, 0, 5, 0, 0.1, 0, 0.14, 0, 0, 0, 0, 0,0.5,0.01,-10,0.1,-0.1, 0, 0/
0242,'IEESGO',1,0.1,0.05,0.1,0.2,5,0.4,25,0.75,0.45,0.85,0.3/
0243,'GENROU' ,1, 6.25, 0.025, 1.07,0.023, 4.56, 1, 1.79, 1.77, 0.34, 0.34,0.261, 0.17, 0,0/
0243,'EXST1',1,0.01,4.34,-3.8,15,300,500,0.01,4.34,-3.8,0,0,1/
0243,'IEEEST', 1, 3, 0, 5, 0, 0.1, 0, 0.14, 0, 0, 0, 0, 0,0.5,0.01,-10,0.1,-0.1, 0, 0/
0243,'IEESGO',1,0.1,0.05,0.1,0.2,5,0.4,25,0.75,0.45,0.85,0.3/
0244,'GENROU' ,1, 6.25, 0.025, 1.07,0.023, 4.56, 1, 1.79, 1.77, 0.34, 0.34,0.261, 0.17, 0,0/
0244,'EXST1',1,0.01,4.34,-3.8,15,300,500,0.01,4.34,-3.8,0,0,1/
0244,'IEEEST', 1, 3, 0, 5, 0, 0.1, 0, 0.14, 0, 0, 0, 0, 0,0.5,0.01,-10,0.1,-0.1, 0, 0/
0244,'IEESGO',1,0.1,0.05,0.1,0.2,5,0.4,25,0.75,0.45,0.85,0.3/
0245,'GENROU' ,1, 6.25, 0.025, 1.07,0.023, 4.56, 1, 1.79, 1.77, 0.34, 0.34,0.261, 0.17, 0,0/
0245,'EXST1',1,0.01,4.34,-3.8,15,300,500,0.01,4.34,-3.8,0,0,1/
0245,'IEEEST', 1, 3, 0, 5, 0, 0.1, 0, 0.14, 0, 0, 0, 0, 0,0.5,0.01,-10,0.1,-0.1, 0, 0/
0245,'IEESGO',1,0.1,0.05,0.1,0.2,5,0.4,25,0.75,0.45,0.85,0.3/
0246,'GENROU' ,1, 6.25, 0.025, 1.07,0.023, 4.56, 1, 1.79, 1.77, 0.34, 0.34,0.261, 0.17, 0,0/
0246,'EXST1',1,0.01,4.34,-3.8,15,300,500,0.01,4.34,-3.8,0,0,1/
0246,'IEEEST', 1, 3, 0, 5, 0, 0.1, 0, 0.14, 0, 0, 0, 0, 0,0.5,0.01,-10,0.1,-0.1, 0, 0/
0246,'IEESGO',1,0.1,0.05,0.1,0.2,5,0.4,25,0.75,0.45,0.85,0.3/


//--------------------------------------------------------------------------------------------------
//                                  �j�L�s����(�j�L�s#1~#4)
//--------------------------------------------------------------------------------------------------
1131,'GENROU',1,7.3,.025,.64,.04,3.08,1,2.24,2.2,.31,.554,.245,.187,.14,.5/�j�L�s#1
1131,'ESST1A',1,2,1,0,.3,-.3,.7,10,1,1,730,.03,12.04,-8.81,12.04,-8.81,.336,0,1,0,10/�j�L�s#1
1131,'IEESGO',1,0,0,.02,.22,19.7,1,20,.683,.533,1.1,0/�j�L�s#1
1131,'PSS2B',1,1,0,3,0,5,1,5,5,0,5,0,5,.812,1,.5,.1,6,.18,.03,.18,.03,.1,.1,10,-10,10,-10,.05,-.05/�j�L�s#1
1132,'GENROU',1,7.3,.025,.64,.04,3.08,1,2.24,2.2,.31,.554,.245,.187,.14,.5/�j�L�s#2
1132,'ESST1A',1,2,1,0,.3,-.3,.7,10,1,1,730,.03,12.04,-8.81,12.04,-8.81,.336,0,1,0,10/�j�L�s#2
1132,'IEESGO',1,0,0,.02,.22,19.7,1,20,.683,.533,1.1,0/�j�L�s#2
1132,'PSS2B',1,1,0,3,0,5,1,5,5,0,5,0,5,.812,1,.5,.1,6,.18,.03,.18,.03,.1,.1,10,-10,10,-10,.05,-.05/�j�L�s#2
//1133,'GENROU' ,1, 6.25, 0.025, 1.07,0.023, 4.56, 1, 1.79, 1.77, 0.34, 0.34,0.261,0.17,0,0/
//1133,'EXST1',1,0.01,4.34,-3.8,15,300,500,0.01,4.34,-3.8,0,0,1/
//1133,'IEEEST', 1, 3, 0, 5, 0, 0.1, 0, 0.14, 0, 0, 0, 0, 0,0.5,0.01,-10,0.1,-0.1,0,0/
//1133,'IEESGO',1,0.1,0.05,0.1,0.2,5,0.4,25,0.75,0.45,0.85,0.3/
//1134,'GENROU' ,1, 6.25, 0.025, 1.07,0.023, 4.56, 1, 1.79, 1.77, 0.34, 0.34,0.261,0.17,0,0/
//1134,'EXST1',1,0.01,4.34,-3.8,15,300,500,0.01,4.34,-3.8,0,0,1/
//1134,'IEEEST', 1, 3, 0, 5, 0, 0.1, 0, 0.14, 0, 0, 0, 0, 0,0.5,0.01,-10,0.1,-0.1,0,0/
//1134,'IEESGO',1,0.1,0.05,0.1,0.2,5,0.4,25,0.75,0.45,0.85,0.3/

//2981,'GENROU' ,1, 6.25, 0.025, 1.07,0.023, 4.56, 1, 1.79, 1.77, 0.34, 0.34,0.261,0.17,0,0/
//2981,'EXST1',1,0.01,4.34,-3.8,15,300,500,0.01,4.34,-3.8,0,0,1/
//2981,'IEEEST', 1, 3, 0, 5, 0, 0.1, 0, 0.14, 0, 0, 0, 0, 0,0.5,0.01,-10,0.1,-0.1,0,0/
//2981,'IEESGO',1,0.1,0.05,0.1,0.2,5,0.4,25,0.75,0.45,0.85,0.3/
//2982,'GENROU' ,1, 6.25, 0.025, 1.07,0.023, 4.56, 1, 1.79, 1.77, 0.34, 0.34,0.261,0.17,0,0/
//2982,'EXST1',1,0.01,4.34,-3.8,15,300,500,0.01,4.34,-3.8,0,0,1/
//2982,'IEEEST', 1, 3, 0, 5, 0, 0.1, 0, 0.14, 0, 0, 0, 0, 0,0.5,0.01,-10,0.1,-0.1,0,0/
//2982,'IEESGO',1,0.1,0.05,0.1,0.2,5,0.4,25,0.75,0.45,0.85,0.3/
//2983,'GENROU' ,1, 6.25, 0.025, 1.07,0.023, 4.56, 1, 1.79, 1.77, 0.34, 0.34,0.261,0.17,0,0/
//2983,'EXST1',1,0.01,4.34,-3.8,15,300,500,0.01,4.34,-3.8,0,0,1/
//2983,'IEEEST', 1, 3, 0, 5, 0, 0.1, 0, 0.14, 0, 0, 0, 0, 0,0.5,0.01,-10,0.1,-0.1,0,0/
//2983,'IEESGO',1,0.1,0.05,0.1,0.2,5,0.4,25,0.75,0.45,0.85,0.3/
//2984,'GENROU' ,1, 6.25, 0.025, 1.07,0.023, 4.56, 1, 1.79, 1.77, 0.34, 0.34,0.261,0.17,0,0/
//2984,'EXST1',1,0.01,4.34,-3.8,15,300,500,0.01,4.34,-3.8,0,0,1/
//2984,'IEEEST', 1, 3, 0, 5, 0, 0.1, 0, 0.14, 0, 0, 0, 0, 0,0.5,0.01,-10,0.1,-0.1,0,0/
//2984,'IEESGO',1,0.1,0.05,0.1,0.2,5,0.4,25,0.75,0.45,0.85,0.3/

//---------------------------------------------------------------------------------------------------
//                               �j�L�s�ƴ`������(�j�L�sCC#1~CC#4)
//---------------------------------------------------------------------------------------------------
1141,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �j�L�sCC#1(GT1+ST1)
1141,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
1141,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1141,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
1142,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �j�L�sCC#2(GT2+ST2)
1142,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
1142,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1142,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
1143,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �j�L�sCC#3(GT3+ST3)
1143,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
1143,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1143,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
1144,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �j�L�sCC#4(GT4+ST4)
1144,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
1144,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1144,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/

//--------------------------------------------------------------------------------------------------
//                                  �q�]�s����(�q�]�sCC#1~CC#9)
//--------------------------------------------------------------------------------------------------
0651,'GENROU',1,7.8,0.045,0.87,0.076,4.8,1,1.86,1.81,0.266,0.442,0.208,0.145,0.158,0.698/�q�]�sGT1-1
0651,'EXST1',1,0.008,999,-999,0.49,1.76,161.8,0.029,8.54,-3.25,0.26,0,1/�q�]�sGT1-1
0651,'GAST',1,0.04,0.2,1.6,5,0.814,3,1,0.05,0.1/�q�]�sGT1-1
0651,'PSS2B',1,2,0,3,0,4,1,2,2,0,2,1000,2,0.212,1,0.4,0.1,15,0.3,0.06,0.3,0.06,0.3,1.5,999,-999,999,-999,0.05,-0.05/�q�]�sGT1-1
0652,'GENROU',1,7.8,0.045,0.87,0.076,4.8,1,1.86,1.81,0.266,0.442,0.208,0.145,0.158,0.698/�q�]�sGT1-2
0652,'EXST1',1,0.008,999,-999,0.49,1.76,161.8,0.029,8.54,-3.25,0.26,0,1/�q�]�sGT1-2
0652,'GAST',1,0.04,0.2,1.6,5,0.814,3,1,0.05,0.1/�q�]�sGT1-2
0652,'PSS2B',1,2,0,3,0,4,1,2,2,0,2,1000,2,0.212,1,0.4,0.1,15,0.3,0.06,0.3,0.06,0.3,1.5,999,-999,999,-999,0.05,-0.05/�q�]�sGT1-2
0653,'GENROU',1,7.8,0.045,0.87,0.077,4.4,1,1.77,1.72,0.253,0.427,0.198,0.138,0.158,0.698/�q�]�sST1
0653,'EXST1',1,0.008,999,-999,0.48,1.62,152.0,0.029,8.22,-3.12,0.26,0,1/�q�]�sST1
0653,'TGOV1',1,0.04,0.1,1,0.05,0,300,0.01/�q�]�sST1
0653,'PSS2B',1,2,0,3,0,4,1,2,2,0,2,1000,2,0.212,1,0.4,0.1,15,0.3,0.06,0.3,0.06,0.3,1.5,999,-999,999,-999,0.05,-0.05/�q�]�sST1
0654,'GENROU',1,7.8,0.045,0.87,0.076,4.8,1,1.86,1.81,0.266,0.442,0.208,0.145,0.158,0.698/�q�]�sGT2-1
0654,'EXST1',1,0.008,999,-999,0.49,1.76,161.8,0.029,8.54,-3.25,0.26,0,1/�q�]�sGT2-1
0654,'GAST',1,0.04,0.2,1.6,5,0.814,3,1,0.05,0.1/�q�]�sGT2-1
0654,'PSS2B',1,2,0,3,0,4,1,2,2,0,2,1000,2,0.212,1,0.4,0.1,15,0.3,0.06,0.3,0.06,0.3,1.5,999,-999,999,-999,0.05,-0.05/�q�]�sGT2-1
0655,'GENROU',1,7.8,0.045,0.87,0.076,4.8,1,1.86,1.81,0.266,0.442,0.208,0.145,0.158,0.698/�q�]�sGT2-2
0655,'EXST1',1,0.008,999,-999,0.49,1.76,161.8,0.029,8.54,-3.25,0.26,0,1/�q�]�sGT2-2
0655,'GAST',1,0.04,0.2,1.6,5,0.814,3,1,0.05,0.1/�q�]�sGT2-2
0655,'PSS2B',1,2,0,3,0,4,1,2,2,0,2,1000,2,0.212,1,0.4,0.1,15,0.3,0.06,0.3,0.06,0.3,1.5,999,-999,999,-999,0.05,-0.05/�q�]�sGT2-2
0656,'GENROU',1,7.8,0.045,0.87,0.077,4.4,1,1.77,1.72,0.253,0.427,0.198,0.138,0.158,0.698/�q�]�sST2
0656,'EXST1',1,0.008,999,-999,0.48,1.62,152.0,0.029,8.22,-3.12,0.26,0,1/�q�]�sST2
0656,'TGOV1',1,0.04,0.1,1,0.05,0,300,0.01/�q�]�sST2
0656,'PSS2B',1,2,0,3,0,4,1,2,2,0,2,1000,2,0.212,1,0.4,0.1,15,0.3,0.06,0.3,0.06,0.3,1.5,999,-999,999,-999,0.05,-0.05/�q�]�sST2
0657,'GENROU',1,7.8,0.045,0.87,0.076,4.8,1,1.86,1.81,0.266,0.442,0.208,0.145,0.158,0.698/�q�]�sGT3-1
0657,'EXST1',1,0.008,999,-999,0.49,1.76,161.8,0.029,8.54,-3.25,0.26,0,1/�q�]�sGT3-1
0657,'GAST',1,0.04,0.2,1.6,5,0.814,3,1,0.05,0.1/�q�]�sGT3-1
0657,'PSS2B',1,2,0,3,0,4,1,2,2,0,2,1000,2,0.212,1,0.4,0.1,15,0.3,0.06,0.3,0.06,0.3,1.5,999,-999,999,-999,0.05,-0.05/�q�]�sGT3-1
0658,'GENROU',1,7.8,0.045,0.87,0.076,4.8,1,1.86,1.81,0.266,0.442,0.208,0.145,0.158,0.698/�q�]�sGT3-2
0658,'EXST1',1,0.008,999,-999,0.49,1.76,161.8,0.029,8.54,-3.25,0.26,0,1/�q�]�sGT3-2
0658,'GAST',1,0.04,0.2,1.6,5,0.814,3,1,0.05,0.1/�q�]�sGT3-2
0658,'PSS2B',1,2,0,3,0,4,1,2,2,0,2,1000,2,0.212,1,0.4,0.1,15,0.3,0.06,0.3,0.06,0.3,1.5,999,-999,999,-999,0.05,-0.05/�q�]�sGT3-2
0659,'GENROU',1,7.8,0.045,0.87,0.077,4.4,1,1.77,1.72,0.253,0.427,0.198,0.138,0.158,0.698/�q�]�sST3
0659,'EXST1',1,0.008,999,-999,0.48,1.62,152.0,0.029,8.22,-3.12,0.26,0,1/�q�]�sST3
0659,'TGOV1',1,0.04,0.1,1,0.05,0,300,0.01/�q�]�sST3
0659,'PSS2B',1,2,0,3,0,4,1,2,2,0,2,1000,2,0.212,1,0.4,0.1,15,0.3,0.06,0.3,0.06,0.3,1.5,999,-999,999,-999,0.05,-0.05/�q�]�sST3
0664,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �q�]�s#GT4+ST
0664,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0664,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0664,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
//0665,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �q�]�s#GT4-2
//0665,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
//0665,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
//0665,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
//0666,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ �q�]�s#ST4
//0666,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
//0666,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
//0666,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/
0667,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �q�]�s#GT5+ST
0667,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0667,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0667,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
//0668,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �q�]�s#GT5-2
//0668,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
//0668,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
//0668,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
//0669,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ �q�]�s#ST5
//0669,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
//0669,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
//0669,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/
0671,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �q�]�s#GT6+ST
0671,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0671,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0671,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
//0672,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �q�]�s#GT6-2
//0672,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
//0672,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
//0672,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
//0673,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ �q�]�s#ST6
//0673,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
//0673,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
//0673,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/
0674,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �q�]�s#GT7+ST
0674,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0674,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0674,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
//0675,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �q�]�s#GT7-2
//0675,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
//0675,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
//0675,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
//0676,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ �q�]�s#ST7
//0676,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
//0676,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
//0676,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/
0677,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �q�]�s#GT8+ST
0677,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0677,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0677,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
//0678,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �q�]�s#GT8-2
//0678,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
//0678,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
//0678,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
//0679,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ �q�]�s#ST8
//0679,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
//0679,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
//0679,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/
0681,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �q�]�s#GT9+ST
0681,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0681,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0681,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
//0682,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �q�]�s#GT9-2
//0682,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
//0682,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
//0682,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
//0683,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ �q�]�s#ST9
//0683,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
//0683,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
//0683,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/



/--------------------�j��CC#7��(110.7.13��s)----------------------------------------------------------------------------------------------
0351,'GENROU',1,6.6,0.037,0.52,0.067,5.04,1,1.75,1.69,0.275,0.460,0.215,0.165,0.032,0.29  /�j��GT7-1
0351,'ESST4B',1,0,2.508,2.508,1,-0.8,0.01,1,0,1,-0.8,0,8,0,10,0.183,0,0             /�j��GT7-1
0351,'GGOV1',1,1,1,0.04,1,0.05,-0.05,10,1,0,1,1,0.15,0.5,1.5,0.2,0.1,0,0,3,2,0.67,1,0,0.1,-0.1,0,99,10,0.1,300.889,0.00025,4,5,99,-99 /
0351,'PSS2B',1,1,0,3,0,5,1,5,5,0,5,0,5,0.4959,1,0.5,0.1,20,0.2,0.02,0.2,0.02,0,0,10,-10,10,-10,0.1,-0.1  /�j��GT7-1
0352,'GENROU',1,6.6,0.037,0.52,0.067,5.04,1,1.75,1.69,0.275,0.460,0.215,0.165,0.032,0.29  /�j��GT7-2
0352,'ESST4B',1,0,2.508,2.508,1,-0.8,0.01,1,0,1,-0.8,0,8,0,10,0.183,0,0             /�j��GT7-2
0352,'GGOV1',1,1,1,0.04,1,0.05,-0.05,10,1,0,1,1,0.15,0.5,1.5,0.2,0.1,0,0,3,2,0.67,1,0,0.1,-0.1,0,99,10,0.1,300.889,0.00025,4,5,99,-99 /
0352,'PSS2B',1,1,0,3,0,5,1,5,5,0,5,0,5,0.4959,1,0.5,0.1,20,0.2,0.02,0.2,0.02,0,0,10,-10,10,-10,0.1,-0.1  /�j��GT7-2
0353,'GENROU',1,9,0.04,1.1,0.06,5.07,0.02,2.0,2.0,0.2,0.32,0.16,0.1,0.15,0.86  /
0353,'ESST1A',1,2,1,0.008,999,-999,0.65,1.95,1.0,1.0,162.4,0.04,999,-999,9.66,-3.88,0.24,0,1,0,0  /
0353,'IEEEG1',1,0,0,25,0.1,0,0.05,3.4,-3.4,1,0,0.28,0.21,0,6.6,0.34,0,0.25,0.45,0,0,0,0 /�j��ST3
0353,'PSS2B',1,1,0,3,0,5,1,2,2,0,2,1000,2,0.197,1,0.4,0.1,7,0.24,0.02,0.24,0.02,0.24,0.8,999,-999,999,-999,0.05,-0.05  /
//--------------------------------------------------------------------------------------------------
//                                  �j��s����(�j��CC#8~CC#10��)
//--------------------------------------------------------------------------------------------------
0354,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �j��#GT8-1
0354,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0354,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 99, -99, 2.5, -2.5, 0.05, -0.05/
0354,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0355,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �j��#GT8-2
0355,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0355,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 99, -99, 2.5, -2.5, 0.05, -0.05/
0355,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0356,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ �j��#ST8
0356,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
0356,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 99, -99, 2.5, -2.5, 0.05, -0.05/
0356,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/
0357,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �j��#GT9-1
0357,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0357,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 99, -99, 2.5, -2.5, 0.05, -0.05/
0357,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0358,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �j��#GT9-2
0358,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0358,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 99, -99, 2.5, -2.5, 0.05, -0.05/
0358,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0359,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ �j��#ST9
0359,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
0359,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 99, -99, 2.5, -2.5, 0.05, -0.05/
0359,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/
0361,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �j��s#GT10-1 (�ѦҤj��s#GT7-1)
0361,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0361,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 99, -99, 2.5, -2.5, 0.05, -0.05/
0361,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0362,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ �j��s#ST10 (�ѦҤj��s#ST7)
0362,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
0362,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 99, -99, 2.5, -2.5, 0.05, -0.05/
0362,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/


//--------------------------------------------------------------------------------------------------
//                                  �`�D�s����(�`�D�s#1~#2)
//--------------------------------------------------------------------------------------------------
0204,'GENROU' ,1, 6.25, 0.025, 1.07,0.023, 4.56, 1, 1.79, 1.77, 0.34, 0.34,0.261, 0.17, 0,0/
0204,'EXST1',1,0.01,4.34,-3.8,15,300,500,0.01,4.34,-3.8,0,0,1/
0204,'IEEEST', 1, 3, 0, 5, 0, 0.1, 0, 0.14, 0, 0, 0, 0, 0,0.5,0.01,-10,0.1,-0.1, 0, 0/
0204,'IEESGO',1,0.1,0.05,0.1,0.2,5,0.4,25,0.75,0.45,0.85,0.3/
0206,'GENROU' ,1, 6.25, 0.025, 1.07,0.023, 4.56, 1, 1.79, 1.77, 0.34, 0.34,0.261, 0.17, 0,0/
0206,'EXST1',1,0.01,4.34,-3.8,15,300,500,0.01,4.34,-3.8,0,0,1/
0206,'IEEEST', 1, 3, 0, 5, 0, 0.1, 0, 0.14, 0, 0, 0, 0, 0,0.5,0.01,-10,0.1,-0.1, 0, 0/
0206,'IEESGO',1,0.1,0.05,0.1,0.2,5,0.4,25,0.75,0.45,0.85,0.3/


//--------------------------------------------------------------------------------------------------
//                                     �֥|����(�֥|#1~#2)
//--------------------------------------------------------------------------------------------------
41,'GENROU',1,4.64,0.019,0.515,0.028,3.5,1,1.707,1.59,0.39,0.519,0.271,0.185,0.11,0.65/			
42,'GENROU',1,4.64,0.019,0.515,0.028,3.5,1,1.707,1.59,0.39,0.519,0.271,0.185,0.11,0.65/			
41,'ESST1A',1,3,1,0.02,0.09,-0.08,0.08,0.08,1,5,300,0.003,7.49,-6.37,7.49,-6.37,0,0,0.001,0,0/	
42,'ESST1A',1,3,1,0.02,0.09,-0.08,0.08,0.08,1,5,300,0.003,7.49,-6.37,7.49,-6.37,0,0,0.001,0,0/
41,'IEESGO',1,0.03,0,0.2,0.4,5,0.5,22.22,0.68,1,1.05,0/	
42,'IEESGO',1,0.03,0,0.2,0.4,5,0.5,22.22,0.68,1,1.05,0/
41,'PSS2A',1,1,0,3,0,4,1,2,2,0,2,0,2,0.286,1,0.0,0.1,6,0.12,0.04,0.28,0.04,0.1,-0.1/
42,'PSS2A',1,1,0,3,0,4,1,2,2,0,2,0,2,0.286,1,0.0,0.1,6,0.12,0.04,0.28,0.04,0.1,-0.1/			


//--------------------------------------------------------------------------------------------------
//                                  ���F�s����(���F�sCC#1~CC#3)
//--------------------------------------------------------------------------------------------------
1051,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ���F�s#GT1-1
1051,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
1051,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1051,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
1052,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ���F�s#GT1-2
1052,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
1052,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1052,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
1053,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ ���F�s#ST1
1053,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
1053,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1053,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/
1054,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ���F�s#GT2-1
1054,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
1054,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1054,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
1055,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ���F�s#GT2-2
1055,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
1055,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1055,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
1056,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ ���F�s#ST2
1056,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
1056,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1056,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/
1061,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ���F�s#GT3-1
1061,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
1061,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1061,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
1062,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ���F�s#GT3-2
1062,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
1062,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1062,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
1063,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ ���F�s#ST3
1063,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
1063,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1063,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/


//--------------------------------------------------------------------------------------------------
//                                  ���F�G���s����(���F�sCC#4~CC#7)
//--------------------------------------------------------------------------------------------------
1064,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ���F�s#GT4-1
1064,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
1064,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1064,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
1065,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ���F�s#GT4-2
1065,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
1065,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1065,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
1066,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ ���F�s#ST4
1066,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
1066,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1066,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/
1067,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ���F�s#GT5-1
1067,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
1067,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1067,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
1068,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ���F�s#GT5-2
1068,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
1068,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1068,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
1069,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ ���F�s#ST5
1069,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
1069,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1069,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/
1071,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ���F�s#GT6-1
1071,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
1071,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1071,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
1072,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ���F�s#GT6-2
1072,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
1072,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1072,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
1073,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ ���F�s#ST6
1073,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
1073,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
1073,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/


//���ιq
//�j��
329,'GENROU',1,7.5,.043,.83,.075,5.3,1,1.95,1.90,.26,.44,.205,.15,.168,.644/���j��
329,'EXST1',1,.008,999,-999,.07,.12,44,.067,6.08,-.62,.18,0,1/���j��
329,'IEESGO',1,.1,0,0.002,1,300,5,20,.36,.81,1,0/���j��(170MW�H�W��Governor Free)
329,'IEEEST',1,3,0,.008,.000016,2,0,.14,0,.14,.03,.14,.03,1.5,1.5,-.9,.05,-.05,0,0/���j��
330,'GENROU',1,7.5,.043,.83,.075,5.3,1,1.95,1.90,.26,.44,.205,.15,.168,.644/���j��
330,'EXST1',1,.008,999,-999,.07,.12,44,.067,6.08,-.62,.18,0,1/���j��
330,'IEESGO',1,.1,0,0.002,1,300,5,20,.36,.81,1,0/���j��(170MW�H�W��Governor Free)
330,'IEEEST',1,3,0,.008,.000016,2,0,.14,0,.14,.03,.14,.03,1.5,1.5,-.9,.05,-.05,0,0/���j��

//---------------------------------------------------------------------------------------------------------
//
//                                  �������(CC#1~CC#2)
//----------------------------------------------------------------------------------------------------------
0291,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ����#GT1-1
0291,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0291,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0291,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0292,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ����#GT1-2
0292,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0292,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0292,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0293,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ ����#ST1
0293,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
0293,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0293,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/
0294,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ����#GT1-1
0294,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0294,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0294,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0295,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ ����#GT1-2
0295,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0295,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0295,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0296,'GENROU', 1, 7.8, 0.045, 0.87, 0.077, 5.8, 1, 1.77, 1.72, 0.253, 0.427, 0.198, 0.138, 0.158, 0.698/ ����#ST1
0296,'EXST1', 1, 0.008, 999, -999, 0.48, 1.62, 152, 0.029, 8.22, -3.12, 0.26, 0, 1/
0296,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0296,'TGOV1', 1, 0.04, 0.1, 1, 0.05, 0, 300, 0.01/

//-----------------------------------------------------------------------------------------------------------------------------------------------------
//                                  �x���s����CC(#1~#3)
//-----------------------------------------------------------------------------------------------------------------------------------------------------
0551,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �x���s#GT1-1
0551,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0551,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0551,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0552,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �x���s#GT1-2
0552,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0552,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0552,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0553,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �x���s#GT1-2
0553,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0553,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0553,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0557,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �x���s#GT1-1
0557,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0557,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0557,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0558,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �x���s#GT1-2
0558,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0558,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0558,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0559,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.198, 0.145, 0.158, 0.698/ �x���s#GT1-2
0559,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0559,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0559,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0561,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.198, 0.145, 0.158, 0.698/ �x���s#GT3-1
0561,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0561,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0561,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0562,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.208, 0.145, 0.158, 0.698/ �x���s#GT3-2
0562,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0562,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0562,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/
0563,'GENROU', 1, 7.8, 0.045, 0.87, 0.076, 4.8, 1, 1.86, 1.81, 0.266, 0.442, 0.198, 0.145, 0.158, 0.698/ �x���s#ST3
0563,'EXST1', 1, 0.008, 999, -999, 0.49, 1.76, 161.8, 0.029, 8.54, -3.25, 0.26, 0, 1/
0563,'PSS2B', 1, 2, 0, 3, 0, 4, 1, 2, 2, 0, 2, 1000, 2, 0.212, 1, 0.4, 0.1, 15, 0.3, 0.06, 0.3, 0.06, 0.3, 1.5, 9999, -9999, 9999, -9999, 0.05, -0.05/
0563,'GAST', 1, 0.04, 0.1, 5, 5, 1, 3, 1, 0.05, 0.1/

//-----------------------------------------------------------------------------------------------------------------------------------------------------
//                                �Ŵf�s����CC#2(110.7.13��s)
//-----------------------------------------------------------------------------------------------------------------------------------------------------
9315,'GENROU',1,6.7,0.036,0.54,0.064,4.431,0,1.84,1.77,0.285,0.47,0.22,0.175,0.0489,0.3421/
9315,'ESST4B',1,0,2.787,2.787,1,-0.8,0.01,1,0,1,-0.8,0,7.175,0,8.969,0.178,0,0/
9315,'PSS2B',1,1,0,3,0,5,1,5,5,0,5,0,5,0.564,1,0.5,0.1,20,0.2,0.02,0.2,0.02,0,0,10,-10,10,-10,0.1,-0.1/
9315,'GGOV1',1,-2,1,0,0.2,0.05,-0.05,15,0,0,1,0.85,-0.1,0.1,1.667,0,1,0,0,1,0.45,0.3,1,0,2,-2,0,99,10,0.1,537.33,0,10,3,99,-99/
9316,'GENROU',1,7.1,0.039,0.57,0.076,3.498,0,2.02,1.9,0.25,0.45,0.185,0.145,0.0739,0.4189/
9316,'ESST4B',1,0,2.613,2.613,1,-0.8,0.01,1,0,1,-0.8,0,7.655,0,9.568,0.166,0,0/
9316,'PSS2B',1,1,0,3,0,5,1,5,5,0,5,0,5,0.715,1,0.5,0.1,20,0.2,0.02,0.2,0.02,0,0,10,-10,10,-10,0.1,-0.1/

//--------------------------------------------------------------------------------------------------------------------
//�J�]����
//------------------------------------------------------------------------------------------------------------------
//���[����-30MW
10003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 30 0.02/
10003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 10003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//�L�f����-6MW
20003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 6 0.02/
20003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 20003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//Ī�˭���-7.2MW
30003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 7.2 0.02/
30003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 30003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//�j�歷��-4.5MW
40003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 4.5 0.02/
40003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 40003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//��������-12MW
50003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 12 0.02/
50003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 50003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//���䭷��-36MW
60003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 36 0.02/
60003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 60003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//���u����-46MW
70003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 46 0.02/
70003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 70003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//�����G����-16MW
80003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 16 0.02/
80003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 80003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//���d����-46MW
90003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 46 0.02/
90003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 90003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//���\����-23MW
100003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 23 0.02/
100003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 100003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//�|�򭷳�-28MW
110003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 28 0.02/
110003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 110003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//�j��G����-6MW
120003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 6 0.02/
120003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 120003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//�j��T����-4.6MW
130003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 4.6 0.02/
130003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 130003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//���£�����-48.3MW
140003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 48.3 0.02/
140003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 140003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//���¤G����-25.3MW
150003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 25.3 0.02/
150003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 150003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//���¤T����-9.2MW
160003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 9.2 0.02/
160003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 160003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//���^����-55.2MW
170003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 55.2 0.02/
170003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 170003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//���^����-41.4MW
180003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 41.4 0.02/
180003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 180003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//�[�­���-43.7MW
190003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 43.7 0.02/
190003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 190003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//�]�^����-42MW
200003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 42 0.02/
200003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 200003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//�F�q����-11.5MW
210003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 11.5 0.02/
210003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 210003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//�s�­���-34MW
220003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 34 0.02/
220003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 220003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//�q�£�����-20.7MW
230003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 20.7 0.02/
230003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 230003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//���¥|����-4.6MW
240003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 4.6 0.02/
240003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 240003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//�q�¤G����-42.6MW
250003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 42.6 0.02/
250003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 250003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//�s�¤G����-18.4MW
260003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 18.4 0.02/
260003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 260003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//�s�¤T����-1.8MW
270003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 1.8 0.02/
270003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 270003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//���¤�����-12MW
280003,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 12 0.02/
280003,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 280003 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//----------------------------�j����(110MW)-�j��H------------------------------------------------------------------------------------------------------------------------------------------------------------
77707,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 25 0.02/25MW
77708,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 25 0.02/25MW
77709,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 30 0.02/30MW
77710,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 30 0.02/30MW
77707,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 77707 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
77708,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 77708 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
77709,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 77709 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
77710,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 77710 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

//----------------------------���C�Үq����(3MW*11�x)(�s��*6+����*2+�j���r*3)------------------------------------------------------------------------------------------------------------------------
290011,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 3.13 0.02/3.13MW
290011,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 290011 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
290012,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 3.13 0.02/3.13MW
290012,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 290012 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
290013,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 3.13 0.02/3.13MW
290013,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 290013 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
290014,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 3.13 0.02/3.13MW
290014,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 290014 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
290015,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 3.13 0.02/3.13MW
290015,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 290015 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
290016,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 3.13 0.02/3.13MW
290016,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 290016 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
290021,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 3.13 0.02/3.13MW
290021,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 290021 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
290022,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 3.13 0.02/3.13MW
290022,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 290022 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
290031,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 3.13 0.02/3.13MW
290031,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 290031 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
290032,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 3.13 0.02/3.13MW
290032,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 290032 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
290033,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 3.13 0.02/3.13MW
290033,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 290033 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

//���٭���-4.8MW
290004,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 5.3 0.02/
290004,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 290004 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//��護��-5.4MW
290009,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 5.7 0.02/
290009,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 290009 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//-------------------------------------�֮���������(232MW)-�~�_H---------------------------------------------------------------------------------------------------------------------------------------------------
9213,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 232 0.02/
9213,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9213 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�к�����(123.6MW)-�x��H------------------------------------------------------------------------------------
310021,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 50 0.02/50MW
310021,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 310021 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
310022,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 73.6 0.02/73.6MW
310022,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 310022 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------���୷��(86.4MW)-�|��H------------------------------------------------------------------------------------
320021,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 50 0.02/50MW
320021,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 320021 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
320022,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 36.4 0.02/36.4MW
320022,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 320022 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�R�­���(350MW)-����H-----------------------------------------------------------------------------------
9133,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 350 0.02/350MW
9133,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9133 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�R�­���(300MW)-�a��H-----------------------------------------------------------------------------------
//330021,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 50 0.02/50MW
//330021,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 330021 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//330022,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 50 0.02/50MW
//330022,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 330022 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//330023,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 50 0.02/50MW
//330023,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 330023 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//330024,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 50 0.02/50MW
//330024,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 330024 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//330041,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 50 0.02/50MW
//330041,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 330041 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//330042,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 50 0.02/50MW
//330042,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 330042 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------���v��(128MW)-��LH------------------------------------------------------------------------------------
9205,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 66 0.02/66MW
9205,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9205 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
9206,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 62 0.02/62MW
9206,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9206 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------���୷(378MW)-��LH------------------------------------------------------------------------------------
9218,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 378 0.02/378MW
9218,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9218 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�ͧQPV(69.134MW)-�j�PH-------------------------------------------------------------------------------------------
9341,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9341,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9341 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,69.134/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�ézPV(23.65MW)-�|��H-------------------------------------------------------------------------------------------
//9352,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
//9352,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9352 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,23.65/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�R��PV(74.45MW)-�|��H-------------------------------------------------------------------------------------------
9362,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9362,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9362 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,74.45/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�ó�PV(14.9938MW)-�j��H-------------------------------------------------------------------------------------------
9372,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9372,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9372 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,14.9938/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�x�n�Q��PV(150MW)-�n��H-------------------------------------------------------------------------------------------
9381,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9381,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9381 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,150/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�x�護��(9.2MW)-�x��H------------------------------------------------------------------------------------
9393,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 9.2 0.02/9.2MW
9393,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9393 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------����PV(100MW)-����H-------------------------------------------------------------------------------------------
9383,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9383,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9383 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,100/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------����PV(73.92MW)-�n��H-------------------------------------------------------------------------------------------
9386,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9386,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9386 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,73.92/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------����x��(320MW)-�x��H------------------------------------------------------------------------------------
9123,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 320 0.02/320MW
9123,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9123 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------����|��(320MW)-�|��H------------------------------------------------------------------------------------
9128,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 320 0.02/320MW
9128,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9128 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//--------------------------------------------------------------------------------------------------------------------------------
//-----------------------����PV(95MW)-����H2---------------------------------------------------------------------------------------
9267,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9267,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9267 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,95/

//---------------------------------------------------------------------------------------------------------------------------------
//-----------------------�p�TPV(95MW)-����H2----------------------------------------------------------------------------------------
9268,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9268,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9268 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,95/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------���PV(178.163MW)-����H2-------------------------------------------------------------------------------------------
9287,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9287,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9287 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,178.163/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------���OPV(83.998MW)-�C�ѥ�H-------------------------------------------------------------------------------------------
9365,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9365,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9365 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,83.998/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�ѬWPV(13.05MW)-�C�ѥ�H-------------------------------------------------------------------------------------------
9366,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9366,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9366 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,13.05/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�ѸVPV(19.57MW)-�C�ѥ�H-------------------------------------------------------------------------------------------
9367,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9367,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9367 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,19.57/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�ѽ�PV(121.8672MW)-�C�ѥ�H-------------------------------------------------------------------------------------------
9368,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9368,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9368 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,121.8672/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�ӥ�PV(86.447MW)-�C�ѥ�H-------------------------------------------------------------------------------------------
9374,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9374,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9374 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,86.447/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�ѭ^PV(70.14MW)-�C�ѥ�H-------------------------------------------------------------------------------------------
9369,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9369,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9369 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,70.14/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------���OPV(202.44MW)-����H-------------------------------------------------------------------------------------------
9421,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9421,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9421 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,202.44/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�P�QPV(77.5236MW)-�N�xH-------------------------------------------------------------------------------------------
9376,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9376,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9376 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,77.5236/

/-------------------------------------------------------------------------------------------------------------------------------
//-----------------------����sPV(99.975MW)-�j��H-------------------------------------------------------------------------------------------
9289,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9289,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9289 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,99.975/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�ѷzPV(2.0088MW)-�F��H-------------------------------------------------------------------------------------------
9343,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9343,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9343 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,2.0088/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�_��PV(98.63MW)-T���j�P~������u--------------------------------------------------------------------------------
9354,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9354,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9354 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,98.63/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�f�PPV(19.2008MW)-T���s�T�_~�x�n�s�u--------------------------------------------------------------------------------
9388,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9388,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9388 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,19.2008/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�����|(15MW)-����H--------------------------------------------------------------------------------
9238,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 15 0.02/15MW
9238,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9238 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�V��PV(132.3MW)-�q��H--------------------------------------------------------------------------------
9360,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9360,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9360 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,132.3/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�ӤOPV(271.968MW)-�x��H--------------------------------------------------------------------------------
9358,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9358,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9358 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,271.968/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�s�MPV(119.995MW)-�N�xH--------------------------------------------------------------------------------
9378,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9378,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9378 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,119.995/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------����PV(23.192MW)-�N�xH--------------------------------------------------------------------------------
9389,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9389,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9389 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,23.192/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�ñdPV(70.68MW)-�N�xH--------------------------------------------------------------------------------
9384,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9384,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9384 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,70.68/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�o�����aPV(70MW)-���ZH--------------------------------------------------------------------------------
9395,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9395,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9395 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,70/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------���PV(8.3312MW)-�x��~�_��H--------------------------------------------------------------------------------
9356,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9356,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9356 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,8.3312/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------����PV(50.01MW)-�q��H--------------------------------------------------------------------------------
9370,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9370,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9370 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,50.01/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�ʱ�PV(36.34MW)-�U��H--------------------------------------------------------------------------------
9397,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9397,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9397 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,36.34/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�n��PV(60.01MW)-�N�xH--------------------------------------------------------------------------------
9345,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9345,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9345 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,60.01/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�s���PV(47.78MW)-�N�xH--------------------------------------------------------------------------------
9346,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9346,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9346 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,47.78/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�Ѥ�PV(36.33MW)-�C��H--------------------------------------------------------------------------------
9379,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9379,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9379 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,36.33/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------����PV(67.27MW)-����H--------------------------------------------------------------------------------
9269,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9269,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9269 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,67.27/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------���lPV(13.96MW)-�j�PH--------------------------------------------------------------------------------
9382,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9382,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9382 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,13.96/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�h��PV(22.421MW)-�N�xH--------------------------------------------------------------------------------
9297,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9297,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9297 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,22.421/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------���a�G��PV(89.718MW)-�N�xH--------------------------------------------------------------------------------
9338,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9338,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9297 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,89.718/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�s��PV(71.442MW)-�N�xH--------------------------------------------------------------------------------
9399,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9399,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9399 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,71.442/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------���MPV(71.442MW)-�U��H--------------------------------------------------------------------------------
9398,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9398,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9398 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,40.98/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------����PV(84.5064MW)-�U��H--------------------------------------------------------------------------------
9295,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9295,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9295 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,80.5064/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------����PV(84.5064MW)-�U��H--------------------------------------------------------------------------------
9295,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9295,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9295 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,80.5064/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�ө��@��PV(14.519MW)-161kV�s�W~����--------------------------------------------------------------------
9299,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9299,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9299 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,14.519/

//-------------------------------------------------------------------------------------------------------------------------------
//-----------------------�ͩMPV(45.675MW)-�j�P--------------------------------------------------------------------
9339,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9339,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9339 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,45.675/

//----------------------------------------------------------------------------------------------------------------------------
//-----------------------����@PV(66.67MW)-161kV�x��~�_��--------------------------------------------------------------------
9422,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9422,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9422 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,66.67/

//----------------------------------------------------------------------------------------------------------------------------
//-----------------------��BPV(47.542MW)-�C�ѥҶ}����--------------------------------------------------------------------
9424,'USRMDL' ,1,'PVGU1' 101 1 0 9 3 3 0.02 0.02 0.4 0.9 1.11 1.2 2.0 2.0 0.02/
9424,'USRMDL' ,1,'PVEU1' 102 0 4 24 10 4 9424 0 1 0 0.15 18 5 0.05 0.1 0.0 0.08 0.47 -0.47 1.1 0.0 0.5 -0.5 0.05 0.1 0.9 1.1 120 0.05 0.05 1.7 1.11 1.11,47.542/

//------------------�s��ES�x��--------------------------------------------------------------------------------------------------
9119,'CBEST',1,1,1.1,0.9,1.2,60,0,1,0.05,10,1.0,-1.0,0.025/

//------------------�V�sES�x��--------------------------------------------------------------------------------------------------
9419,'CBEST',1,1,1.1,0.9,1.2,60,0,1,0.05,10,1.0,-1.0,0.025/

//���Q�G��IPP-GE GT-7HA.03
9348,'GENROU',1,6.679,0.036,0.546,0.064,4.2913,0,1.89,1.82,0.295,0.48,0.225,0.178,0.0489,0.3421/	
9348,'ESST4B',1,0.00,3.8,3.8,1.00,-0.80,0.01,1.00,0.00,1.00,-0.80,0.00,5.26,0.00,6.58,0.15,0.00,0.00/
9348,'GGOV1',1,1,1,0.04,1,0.05,-0.05,10,1,0,1,1,0.15,0.5,1.5,0.2,0.1,0,0,3,2,0.67,1,0,0.1,-0.1,0,99,10,0.1,382.5,0.00025,4,5,99,-99/
9348,'PSS2B',1,1,0,3,0,5,1,2.00,2.00,0.00,2.00,0.00,2.00,0.23,1.00,0.50,0.10,10.00,0.15,0.03,0.15,0.03,0.00,0.00,99.00,-99.00,99.00,-99.00,0.10,-0.10/
9349,'GENROU',1,6.679,0.036,0.546,0.064,4.2913,0,1.89,1.82,0.295,0.48,0.225,0.178,0.0489,0.3421/	
9349,'ESST4B',1,0.00,3.8,3.8,1.00,-0.80,0.01,1.00,0.00,1.00,-0.80,0.00,5.26,0.00,6.58,0.15,0.00,0.00/
9349,'GGOV1',1,1,1,0.04,1,0.05,-0.05,10,1,0,1,1,0.15,0.5,1.5,0.2,0.1,0,0,3,2,0.67,1,0,0.1,-0.1,0,99,10,0.1,382.5,0.00025,4,5,99,-99/
9349,'PSS2B',1,1,0,3,0,5,1,2.00,2.00,0.00,2.00,0.00,2.00,0.23,1.00,0.50,0.10,10.00,0.15,0.03,0.15,0.03,0.00,0.00,99.00,-99.00,99.00,-99.00,0.10,-0.10/
9350,'GENROU',1,6.679,0.036,0.546,0.064,4.2913,0,1.89,1.82,0.295,0.48,0.225,0.178,0.0489,0.3421/	
9350,'ESST4B',1,0.00,3.8,3.8,1.00,-0.80,0.01,1.00,0.00,1.00,-0.80,0.00,5.26,0.00,6.58,0.15,0.00,0.00/
9350,'GGOV1',1,1,1,0.04,1,0.05,-0.05,10,1,0,1,1,0.15,0.5,1.5,0.2,0.1,0,0,3,2,0.67,1,0,0.1,-0.1,0,99,10,0.1,382.5,0.00025,4,5,99,-99/
9350,'PSS2B',1,1,0,3,0,5,1,2.00,2.00,0.00,2.00,0.00,2.00,0.23,1.00,0.50,0.10,10.00,0.15,0.03,0.15,0.03,0.00,0.00,99.00,-99.00,99.00,-99.00,0.10,-0.10/

//----------------------------���@���������O(987MW)-���@��H-------------------------------------------------------------------------------------------------------------------------------------------
//----------------------------���ڥҭ��O(99MW)-���@��H------------------------------------------------------------------------------------------------------------------------------------------------
9224,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 99 0.02/99MW
9224,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9224 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//----------------------------����n�ҭ��O(294.768MW)-���@��H----------------------------------------------------------------------------------------------------------------------------------------------
9235,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 294.768 0.02/294.768MW
9235,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9235 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//----------------------------���F�n���O(605.175MW)-���@��H-----------------------------------------------------------------------------------------------------------------------------------------------
9265,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 605.175 0.02/605.175MW
9265,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9265 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

//----------------------------���@�A�������O(1386.5MW)-���@�AH-------------------------------------------------------------------------------------------------------------------------------------------
//----------------------------���ڤA���O(450MW)-���@�AH------------------------------------------------------------------------------------------------------------------------------------------------
9274,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 450 0.02/450MW
9274,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9274 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//----------------------------��q���O(45MW)-���@�AH----------------------------------------------------------------------------------------------------------------------------------------------
9276,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 45 0.02/45MW
9276,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9276 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//----------------------------���୷�O(297MW)-���@�AH-----------------------------------------------------------------------------------------------------------------------------------------------
9293,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 297 0.02/297MW
9293,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9293 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//----------------------------���G���O(294.5MW)-���@�AH-----------------------------------------------------------------------------------------------------------------------------------------------
9194,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 294.5 0.02/294.5MW
9194,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9194 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//----------------------------���s�G���O(300MW)-���@�AH-----------------------------------------------------------------------------------------------------------------------------------------------
9155,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 300 0.02/300MW
9155,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9155 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

//----------------------------���u�������O(1656.3MW)-���uH-------------------------------------------------------------------------------------------------------------------------------------------
//----------------------------����n�u���O(337.1MW)-���uH-----------------------------------------------------------------------------------------------------------------------------------------------
9285,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 337.1 0.02/337.1MW
9285,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9285 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//----------------------------���s�G���O(232MW)-���uH-----------------------------------------------------------------------------------------------------------------------------------------------
9175,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 232 0.02/232MW
9175,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9175 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//----------------------------���s�T���O(512MW)-���uH-----------------------------------------------------------------------------------------------------------------------------------------------
9185,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 512 0.02/512MW
9185,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9185 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
//----------------------------����_���O(583MW)-���uH-----------------------------------------------------------------------------------------------------------------------------------------------
9145,'USRMDL',1,'W4G2U' 101 1 0 9 3 5 0.01 0.01 0.15 0.5 1.2 1.16 1.4 583 0.02/583MW
9145,'USRMDL',1,'W4E2U' 102 0 4 34 11 4 9145 0 1 0 0 15 2 0.08 0.01 0 0.08 1.0 -1.2 1.1 0 0.5 -0.5 0.05 0.01 0.875 1.125 55 0.05 0.05 1.115 1.25 1.085 0.02 0.875 0.05 0 2 1 1 1 1 1.1 0.1415/
-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

//----------------------------------------------------------------------------------------------------------------------------
//-------STATCOM���u(200MVAR)
2371,'CSTCNT',0,1,1,1,1,100,0.06,999,-999,1.25,1.25,0.2,1.2,0.145,0.5,999/
//
//-------STATCOM�ÿ�(200MVAR)
5833,'CSTCNT',0,1,1,1,1,100,0.06,999,-999,1.25,1.25,0.2,1.2,0.145,0.5,999/
//
//-------STATCOM�n��(200MVAR)
2621,'CSTCNT',0,1,1,1,1,100,0.06,999,-999,1.25,1.25,0.2,1.2,0.145,0.5,999/
//
//-------STATCOM�����G��(120MVAR)
9190,'CSTCNT',0,1,1,1,1,100,0.06,999,-999,1.25,1.25,0.2,1.2,0.145,0.5,999/
//
//-------STATCOM���s�G�A(150MVAR)
9150,'CSTCNT',0,1,1,1,1,100,0.06,999,-999,1.25,1.25,0.2,1.2,0.145,0.5,999/
//
//-------STATCOM���s�G�u(150MVAR)
9170,'CSTCNT',0,1,1,1,1,100,0.06,999,-999,1.25,1.25,0.2,1.2,0.145,0.5,999/
//
//-------STATCOM���s�T(400MVAR)
9180,'CSTCNT',0,1,1,1,1,100,0.06,999,-999,1.25,1.25,0.2,1.2,0.145,0.5,999/
//
//-------STATCOM�˶�(200MVAR)
1931,'CSTCNT',0,1,1,1,1,100,0.06,999,-999,1.25,1.25,0.2,1.2,0.145,0.5,999/
//
//-------STATCOM�_�s(300MVAR)
2011,'CSTCNT',0,1,1,1,1,100,0.06,999,-999,1.25,1.25,0.2,1.2,0.145,0.5,999/
//